[
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction triggering false air in line alarm",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "PT WOULD HAVE EXPERIENCED CARDIAC ARREST IF THERE WAS NO BACKUP INFUSION.",
    "reasoning": "The reported incident describes an 'AIR IN LINE ALARM' triggered during an infusion of 0.5 mcg/kg/min of a critical medication, likely epinephrine, through the INFUSOMAT® device. The alarm caused a disruption in medication delivery for approximately 2 minutes, prompting the user facility to increase the backup infusion to prevent harm to the patient. The user facility reported that the patient would have experienced cardiac arrest if there was no backup infusion, indicating the seriousness of the situation. While the device did not completely stop working, the false alarm and subsequent disruption in medication delivery posed a life-threatening risk to the patient.",
    "device_failure_mode": "False air in line alarm triggering during medication infusion",
    "patient_outcome": "The patient did not experience cardiac arrest due to the prompt action taken by the user facility to increase the backup infusion and mitigate the impact of the device malfunction.",
    "report_number": "22069635",
    "event_date": "04-23-2025",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE AND/OR LOT NUMBER WERE PROVIDED. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A SAMPLE AND/OR LOT NUMBER. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. THE ACTUAL DEFECTIVE DEVICE IS VALUABLE TOOL IN INVESTIGATING THE CAUSE OF THIS INCIDENT. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: DETAILS OF COMPLAINT (REPORTED ISSUE): \"AIR IN LINE ALARM.\" IV RATE: 0.5 MCG/KG/MIN. OTHER DETAILS: BACKUP INFUSION INCREASED TO PREVENT PT HARM. TOTAL TIME OF DISRUPTION WAS APPROX 2 MIN. PT WOULD HAVE EXPERIENCED CARDIAC ARREST IF THERE WAS NO BACKUP INFUSION. , ",
    "analysis_timestamp": "2025-10-07T10:34:20.734814"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure alarm triggered incorrectly",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "A PUMP FAILURE ALARM FOR OPEN DOOR ACTIVATED WHILE THE EPINEPHRINE DRIP WAS INFUSING EVEN THOUGH THE DOOR WAS NOT OPEN.",
    "reasoning": "The incident report describes a situation where a pump failure alarm for an open door activated while the epinephrine drip was infusing, even though the door was not open. This indicates a malfunction in the device's alarm system, which could lead to potential interruptions in critical medication delivery. While the patient's heart rate was maintained during the incident, the incorrect alarm activation could have caused unnecessary stress and potential delays in treatment, posing a life-threatening risk.",
    "device_failure_mode": "Incorrect triggering of the pump failure alarm for an open door despite the door not being open",
    "patient_outcome": "The patient received an additional dose of epinephrine intravenously while troubleshooting the alarm, and a new IV pump was set up for epinephrine drip infusion. There were no further doses of epinephrine intravenously administered, and the IV pump was plugged in at the time of the event. The patient's heart rate was maintained between 109 and 111 during the incident.",
    "report_number": "21630885",
    "event_date": "03-07-2025",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:EVENT WAS REPORTED ON [REDACTED]. [ON THE DAY BEFORE], PATIENT UNDERWENT CARDIAC SURGERY. DURING THE CASE, THE PATIENT WAS ADMINISTERED EPINEPHRINE 4MG IN 0.9NS 250 ML IV GTT (GUTTA) AT 0.1MCG/KG/MIN. AT 7:00PM, THE PROVIDER DECREASED THE EPINEPHRINE GTT TO 0.08MCQ/KG/MIN. AT 7:15PM, A PUMP FAILURE ALARM FOR OPEN DOOR ACTIVATED WHILE THE EPINEPHRINE DRIP WAS INFUSING EVEN THOUGH THE DOOR WAS NOT OPEN. AT 7:15PM, EPINEPHRINE (1MG/10ML) 20MCQ IVP [INTRAVENOUS PUSH] WAS GIVEN WHILE TROUBLE-SHOOTING THE FAILURE ALARM AND SETTING UP A NEW IV PUMP FOR EPINEPHRINE DRIP INFUSION. THE HEART RATE WAS MAINTAINED BETWEEN 109 AND 111 DURING THE INCIDENT. THERE WERE NO FURTHER DOSES OF EPINEPHRINE IVP ADMINISTERED. THE IV PUMP WAS PLUGGED IN AT THE TIME OF THIS EVENT, AND IV PUMPS ARE PLUGGED IN FOR AT LEAST 4 HOURS IN THIS SETTING PRIOR TO USE. , ",
    "analysis_timestamp": "2025-10-07T10:34:24.824617"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure and alarm malfunction during epinephrine infusion",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The roller clamp was closed, the screen turned black and white, and a shrill alarm indicated 'DOOR IS OPEN' during critical medication delivery.",
    "reasoning": "The incident report clearly describes a malfunction in the infusion pump during the administration of epinephrine, a critical medication for maintaining blood pressure in a patient undergoing coronary artery bypass surgery. The pump failure and alarm malfunction disrupted the delivery of the medication at a crucial moment, leading to fluctuations in blood pressure and potential hemodynamic instability. The inability to adjust the dose due to the device malfunction could have resulted in inadequate medication delivery, exacerbating the patient's condition.",
    "device_failure_mode": "The infusion pump experienced a technical failure where the roller clamp closure triggered a screen blackout and a false alarm indicating an open door, disrupting the medication infusion process.",
    "patient_outcome": "The patient experienced fluctuations in blood pressure, with a decrease to 59/47 and a MAP of 53, necessitating an increase in the levophed drip. The patient also received additional IV push epinephrine during this period.",
    "report_number": "21526280",
    "event_date": "02-03-2025",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:WHILE IN THE CARDIAC OPERATING ROOM UNDERGOING CORONARY ARTERY BYPASS SURGERY, THE PATIENT WAS PLACED ON AN EPINEPHRINE DRIP (AT 1135AM) AT 0.07 MCG/KG/MIN. INITIALLY, THE PUMP RAN WITHOUT ANY ISSUE. THE PATIENT CAME OFF OF THE CARDIOPULMONARY BYPASS AT 1142 AND AUGMENTED BP (BLOOD PRESSURE) WAS 94/61 WITH A MAP (MEAN ARTERIAL PRESSURE) OF 76. PATIENT (PT.) HAD SOME INTERMITTENT AUGMENTED BPS BETWEEN 1143 AND 1213 RANGING FROM MID 80S/40S TO 104/50S W/ MAPS RANGING 60S TO HIGH 70S. AT 1214, AUGMENTED BP WAS 80/46 WITH A MAP OF 61. IT WAS REPORTED THAT UPON ATTEMPTING TO CHANGE THE DOSE ON THE PUMP AT APPROXIMATELY 1215, THE ROLLER CLAMP WAS CLOSED AND THE SCREEN TURNED BLACK AND WHITE, THEN LET OUT A SHRILL ALARM THAT READ \"DOOR IS OPEN.\" THE DRIP WAS MOVED TO A SECOND PUMP AND THE SAME ISSUE OCCURRED. AT 1216, A LEVOPED DRIP WAS STARTED AT 0.02 MCG/KG/MIN. AT 1223, AUGMENTED BP WAS 59/47 W/ A MAP OF 53. LEVO DRIP WAS INCREASED TO 0.03 MCG/KG/MIN AT 1223 AND 0.05 MCG/KG/MIN AT 1228. BETWEEN 1215 AND 1230, PT RECEIVED 10 MCG IV PUSH EPINEPHRINE. , ",
    "analysis_timestamp": "2025-10-07T10:34:28.124503"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction leading to interruption of critical medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The pump began alarming loudly and read 'DOOR IS OPEN' when attempting to increase the dose of epinephrine, leading to the need for push doses of vasopressin and increases in other vasopressor drips to maintain blood pressure and hemodynamic status.",
    "reasoning": "The malfunction of the Infusomat pump alarm system directly interfered with the timely adjustment and delivery of critical medications, specifically epinephrine, during a crucial period post-cardiopulmonary bypass. This interruption in medication delivery necessitated rapid interventions with vasopressors to stabilize the patient's hemodynamics, indicating a significant impact on patient care and safety.",
    "device_failure_mode": "The alarm system falsely indicated 'DOOR IS OPEN' when attempting to adjust the epinephrine infusion rate, preventing the intended medication delivery and necessitating manual interventions.",
    "patient_outcome": "The patient experienced fluctuating blood pressures and required additional vasopressors to maintain hemodynamic stability, but there is no mention of cardiac arrest or death directly attributed to the device malfunction.",
    "report_number": "21526356",
    "event_date": "02-14-2025",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:WHILE IN THE CARDIAC OPERATING ROOM UNDERGOING CORONARY ARTERY BYPASS SURGERY, AFTER COMING OFF OF THE CARDIOPULMONARY BYPASS, THE PATIENT WAS PLACED ON AN EPINEPHRINE DRIP (AT 1102AM) AT 0.03 MCG/KG/MIN IV WHICH INFUSED WITHOUT ISSUE. AT 1113 WHEN ATTEMPTING TO INCREASE THE DOSE OF EPINEPHRINE, THE PUMP BEGAN ALARMING LOUDLY AND READ \"DOOR IS OPEN.\" THE PATIENT (PT.) REQUIRED PUSH DOSES OF VASOPRESSIN AND INCREASES OF HIS OTHER VASOPRESSOR DRIPS TO MAINTAIN HIS BLOOD PRESSURE AND HEMODYNAMIC STATUS. FROM 1114-1130, AUGMENTED BLOOD PRESSURES RANGED FROM 60S-93/30S-48 WITH MAPS (MEAN ARTERIAL PRESSURES) RANGING 40-60. AT 1115, PT RECEIVED ANOTHER UNIT OF IV PUSH DOSE VASOPRESSIN. AT 1130, LEVOPHED WAS INCREASED TO 0.08 MCG/KG/MIN AND AGAIN INCREASED AT 1149 TO 0.1 MCG/KG/MIN. PT RECEIVED AN ADDITIONAL UNIT OF IV PUSH DOSE VASOPRESSIN AT THE SAME TIMES THE LEVOPHED WAS INCREASED. A CONTINUOUS VASOPRESSIN DRIP WAS STARTED IV AT 1134 AT 0.04 UNITS/MIN. MAX DOSES OF THE DRIPS WERE 0.04 UNITS/MIN OF VASOPRESSIN, 0.12 MCG/KG/MIN OF LEVOPHED, AND 0.04 MCG/KG/MIN OF EPINEPHRINE. , ",
    "analysis_timestamp": "2025-10-07T10:34:32.604339"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Intermittent alarm triggering for downstream occlusion",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The new central norepinephrine infusion frequently alarmed for downstream occlusion, leading to a drop in blood pressure, peri-arrest, and activation of a code blue. The patient required a total of 200 mg of intravenous epinephrine to stabilize blood pressure.",
    "reasoning": "The incident report describes a critical situation where a patient in a critical condition was receiving a high dose of pressors, including norepinephrine. The central norepinephrine infusion was frequently alarming for downstream occlusion, indicating a potential issue with the infusion pump or the infusion line. This intermittent alarm triggering resulted in a drop in blood pressure, peri-arrest situation, and the need for a significant amount of epinephrine to stabilize the patient. While the root cause was not definitively determined, the malfunction of the infusion pump or line directly contributed to the life-threatening events experienced by the patient.",
    "device_failure_mode": "Intermittent alarm triggering for downstream occlusion leading to disruption in medication delivery and compromised patient stability",
    "patient_outcome": "The patient experienced a drop in blood pressure, peri-arrest situation, and required a significant amount of epinephrine to stabilize. Fortunately, there was no loss of pulse, and the patient's condition improved after intervention.",
    "report_number": "21374846",
    "event_date": "12-09-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE OR SERIAL NUMBER WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION, THE ROOT CAUSE OF THE REPORTED INCIDENT WAS UNABLE TO BE DETERMINED. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER: (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: A PATIENT IN A CRITICAL CONDITION WAS RECEIVING A HIGH DOSE OF PRESSORS. A CENTRAL LINE WAS ESTABLISHED, AND THE PATIENT'S NURSE WAS TRANSITIONING FROM PERIPHERAL TO CENTRAL NOREPINEPHRINE, RESULTING IN BOTH INFUSIONS BEING ADMINISTERED SIMULTANEOUSLY. THE NEW CENTRAL NOREPINEPHRINE INFUSION FREQUENTLY ALARMED FOR DOWNSTREAM OCCLUSION, WHILE OTHER INFUSIONS, INCLUDING VASOPRESSIN AND NORMAL SALINE, WERE FUNCTIONING WITHOUT ISSUES. DESPITE TROUBLESHOOTING EFFORTS REVEALING NO PROBLEMS, THE NOREPINEPHRINE COULD BE RESTARTED TEMPORARILY BEFORE TRIGGERING ALARMS AGAIN SHORTLY AFTER. THIS SITUATION LED TO A DROP IN BLOOD PRESSURE, PERI-ARREST, AND THE ACTIVATION OF A CODE BLUE. FORTUNATELY, THERE WAS NO LOSS OF PULSE. THE PATIENT REQUIRED A TOTAL OF 200 MG OF INTRAVENOUS EPINEPHRINE TO STABILIZE BLOOD PRESSURE WHILE PERIPHERAL NOREPINEPHRINE WAS RESTARTED. FOLLOWING THE ADMINISTRATION OF EPINEPHRINE, THE HEART RATE DECREASED FROM APPROXIMATELY 105 TO 60 BEATS PER MINUTE, WITH RECOVERY OBSERVED AFTER ABOUT FIVE MINUTES. IT APPEARS THAT A SECOND CENTRAL NOREPINEPHRINE LINE HAD NOT YET BEEN ESTABLISHED, AS THE BEDSIDE NURSE WAS STILL IN THE PROCESS OF MANAGING THE LINE CHANGES. THE IV PUMP WAS TAKEN OUT OF SERVICE. HAD THE NURSE BEEN SLOWER TO RESPOND OR HAD ALREADY REMOVED THE OTHER LINE, THERE COULD HAVE BEEN A SIGNIFICANT RISK OF CARDIAC ARREST. , ",
    "analysis_timestamp": "2025-10-07T10:34:36.092407"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Downstream occlusion alarm triggered falsely",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Not specified in the report",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "DOWNSTREAM OCCLUSION ALARM TRIGGERED. PATIENT B EXPERIENCED A DROP AND CODED.",
    "reasoning": "The downstream occlusion alarm triggered falsely, leading to a critical event where the patient experienced a drop and coded. Despite the assessment finding the line to be functioning properly, the alarm itself caused a life-threatening situation. While the report does not specify the exact medication affected, the downstream occlusion alarm is typically associated with issues in medication delivery, which could have been crucial in a critical care setting.",
    "device_failure_mode": "False triggering of the downstream occlusion alarm",
    "patient_outcome": "Patient experienced a drop and coded, leading to a cardiac arrest event",
    "report_number": "21157059",
    "event_date": "12-20-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE OR LOT NUMBER WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION, THE ROOT CAUSE OF THE REPORTED INCIDENT WAS UNABLE TO BE DETERMINED. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: DOWNSTREAM OCCLUSION ALARM TRIGGERED. PATIENT B EXPERIENCED A DROP AND CODED. UPON ASSESSMENT, THE LINE WAS FOUND TO BE FUNCTIONING PROPERLY. , ",
    "analysis_timestamp": "2025-10-07T10:34:39.672877"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "False alarm triggering cardiac event",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Vasopressor/Epinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "DOWNSTREAM OCCLUSION ALARM TRIGGERED. PATIENT B EXPERIENCED A DROP AND CODED.",
    "reasoning": "The downstream occlusion alarm triggered falsely, leading to a critical event where the patient experienced a drop and coded. Despite the assessment showing the line was functioning properly, the alarm itself caused a life-threatening situation.",
    "device_failure_mode": "False alarm activation leading to patient harm",
    "patient_outcome": "Patient experienced a drop and coded, requiring immediate intervention to address the cardiac arrest event.",
    "report_number": "21157954",
    "event_date": "12-20-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: DOWNSTREAM OCCLUSION ALARM TRIGGERED. PATIENT B EXPERIENCED A DROP AND CODED. UPON ASSESSMENT, THE LINE WAS FOUND TO BE FUNCTIONING PROPERLY. , ",
    "analysis_timestamp": "2025-10-07T10:34:42.747083"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction leading to interruption of medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine and Epinephrine",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "AIR IN LINE ALARM SOUNDED FOR BOTH EPI AND NOREPI INFUSIONS. BOTH INFUSIONS KEPT ALARMING AIR IN LINE DESPITE HAVING CORRECTED THE PROBLEM. THERE WAS NO WAY TO CONTINUE THE INFUSIONS.",
    "reasoning": "The incident report describes a malfunction of the B. Braun pumps running norepinephrine and epinephrine, where the air in line alarm sounded for both infusions, leading to interruptions in medication delivery. This interruption in critical vasopressor infusions during a patient transfer to the ICU posed a life-threatening situation as the patient was too unstable to disconnect the lines. Despite attempts to resolve the issue, the infusions continued to alarm, necessitating bolusing of vasopressors instead. While the malfunction did not directly cause cardiac arrest or death, it significantly complicated the patient's care and contributed to the overall difficulty of managing the patient's unstable condition.",
    "device_failure_mode": "The device failed to properly detect and resolve the air in line issue, leading to persistent alarms and interruption of medication delivery.",
    "patient_outcome": "The patient experienced multiple arrests upon arrival to the ICU during the pump malfunction, although the report indicates that the patient was already unstable prior to the malfunction. The death of the patient was not attributed to the malfunctioning pumps but was made more challenging by the device issues.",
    "report_number": "21054414",
    "event_date": "04-29-2024",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:MALFUNCTION OF B. BRAUN PUMPS RUNNING NOREPINEPHRINE AND EPINEPHRINE. AFTER PATIENT HAD CODED IN THE OR (OPERATING ROOM) SEVERAL TIMES, WE WERE TRANSFERRING PATIENT TO BED IN ORDER TO TRANSPORT TO ICU (INTENSIVE CARE UNIT). AIR IN LINE ALARM SOUNDED FOR BOTH EPI AND NOREPI INFUSIONS. PATIENT TOO UNSTABLE TO DISCONNECT LINE. PULLED AIR OUT OF BOTH LINES WITH SYRINGES AND RESUMED INFUSIONS. BOTH INFUSIONS KEPT ALARMING AIR IN LINE DESPITE HAVING CORRECTED THE PROBLEM. THERE WAS NO WAY TO CONTINUE THE INFUSIONS. BOLUSED PATIENT INSTEAD WITH VASOPRESSORS. EVENTUALLY GOT THE EPI DRIP TO WORK BUT THE NOREPI DRIP NEVER WORKED AND HAD TO WAIT FOR ANOTHER PUMP AND LINE SETUP TO ARRIVE, MEANWHILE BOLUSING PATIENT. PATIENT ARRESTED MULTIPLE TIMES UPON ARRIVAL TO ICU DURING PUMP MALFUNCTION, BUT PATIENT WAS DOING SO PRIOR TO MALFUNCTIONING PUMPS. DEATH OF PATIENT OCCURRED, NOT DUE TO MALFUNCTIONING PUMPS, BUT MADE THE SITUATION A LOT MORE DIFFICULT. , ",
    "analysis_timestamp": "2025-10-07T10:34:47.658708"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Downstream occlusion alarm leading to pump stoppage",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine and Epinephrine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "PUMP HAD A DOWNSTREAM OCCLUSION ALARM AND STOPPED INFUSING. LINE ASSESSED AND FLUSHED PERFECTLY FINE, PATIENT BECAME ACUTELY HYPOTENSIVE WITH A-LINE BECOMING FLAT WITHIN A MINUTE, PEA (PULSELESS ELECTRICAL ACTIVITY) ARREST.",
    "reasoning": "The incident report clearly indicates that the infusion pump experienced a downstream occlusion alarm, causing it to stop infusing the critical medication, norepinephrine. This interruption in medication delivery directly contributed to the patient becoming acutely hypotensive and subsequently experiencing a pulseless electrical activity (PEA) arrest. Although return of spontaneous circulation was achieved, the malfunction of the device led to a life-threatening event. The interruption in medication delivery during a high-dose norepinephrine infusion was a critical moment where the device failure significantly impacted patient outcome.",
    "device_failure_mode": "The infusion pump's downstream occlusion alarm triggered a stoppage in medication delivery despite the line being assessed and flushed without issues, leading to a rapid deterioration in the patient's hemodynamic status.",
    "patient_outcome": "The patient experienced a PEA arrest but achieved return of spontaneous circulation approximately 2 minutes after the arrest following CPR and administration of epinephrine.",
    "report_number": "21046985",
    "event_date": "12-20-2024",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:PATIENT ON HIGH DOSE OF NOREPINEPHRINE OF 0.8 MCG/KG/MIN. PUMP HAD A DOWNSTREAM OCCLUSION ALARM AND STOPPED INFUSING. LINE ASSESSED AND FLUSHED PERFECTLY FINE, PUMP WAS RESTARTED INITIALLY TO GET MEDICATION INTO PATIENT AND THEN SWITCHED OUT WHEN SAFE TO DO SO. PATIENT BECAME ACUTELY HYPOTENSIVE WITH A-LINE BECOMING FLAT WITHIN A MINUTE, PEA (PULSELESS ELECTRICAL ACTIVITY) ARREST. CPR WAS IMMEDIATELY STARTED AND ONE DOSE OF EPINEPHRINE GIVEN. RETURN OF SPONTANEOUS CIRCULATION WAS ACHIEVED APPROXIMATELY 2 MINS AFTER ARREST. , ",
    "analysis_timestamp": "2025-10-07T10:34:55.346841"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump alarm failure leading to medication delivery interruption",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "B BRAUN PUMP BEGAN ALARMING AIR IN LINE WITH NOREPINEPHRINE INFUSING. RN ATTEMPTED TO RESTART PUMP MULTIPLE TIMES. AS A RESULT, PATIENT DID NOT RECEIVE DOSE OF NOREPINEPHRINE AND CARDIAC ARREST OCCURRED.",
    "reasoning": "The incident report clearly indicates that the B BRAUN INFUSOMAT pump malfunctioned by alarming air in the line during the infusion of norepinephrine. Despite the nurse's attempts to address the issue, the pump continued to alarm, leading to the interruption of medication delivery. This interruption directly resulted in the patient not receiving a critical dose of norepinephrine, ultimately leading to cardiac arrest. The malfunction of the pump at a critical moment in medication delivery significantly contributed to the life-threatening event.",
    "device_failure_mode": "The pump failed to properly infuse norepinephrine due to air in the line alarm, which persisted despite attempts to restart the pump.",
    "patient_outcome": "The patient experienced a cardiac arrest but was successfully resuscitated.",
    "report_number": "21047124",
    "event_date": "04-19-2024",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:B BRAUN PUMP BEGAN ALARMING AIR IN LINE WITH NOREPINEPHRINE INFUSING. RN (REGISTERED NURSE) ATTEMPTED TO RESTART PUMP MULTIPLE TIMES. RN REPRIMED LINE AND PUMP CONTINUED TO ALARM. AS A RESULT, PATIENT DID NOT RECEIVE DOSE OF NOREPINEPHRINE AND CARDIAC ARREST OCCURRED. PATIENT WAS SUCCESSFULLY RESUSCITATED. B BRAUN REPRESENTATIVES WERE ON SITE AND RESPONDED FOLLOWING EVENT TO GATHER EVENT DETAILS AND INFORMATION FROM PUMP. , ",
    "analysis_timestamp": "2025-10-07T10:34:59.126864"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump malfunction during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The pump alarmed with an error message stating that the tubing was not properly loaded, delaying critical medication delivery. The patient became pulseless and suffered cardiac arrest during this timeframe.",
    "reasoning": "The incident report clearly indicates a critical malfunction of the INFUSOMAT® pump during the delivery of norepinephrine, a vasopressor used to treat hypotension. The pump alarm indicating improper tubing loading led to a delay in medication administration, directly impacting the patient's condition. The patient's progression to pulselessness and cardiac arrest aligns with the delay in receiving the necessary medication due to the pump malfunction.",
    "device_failure_mode": "The pump erroneously alarmed with an error message stating that the tubing was not properly loaded, despite verification by the RN. This led to a delay in medication infusion, potentially causing the patient's deterioration.",
    "patient_outcome": "The patient suffered cardiac arrest but had return of spontaneous circulation after resuscitation efforts.",
    "report_number": "20992901",
    "event_date": "11-21-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THIS PATIENT BECAME HYPOTENSIVE AND WAS GIVEN PHENYLEPHRINE AND EPINEPHRINE IV WITH INITIAL RESPONSE. A NOREPINEPHRINE INFUSION WAS ORDERED, AND ATTEMPTS WERE MADE TO LOAD THE TUBING INTO THE B. BRAUN PUMP, HOWEVER, THE PUMP ALARMED WITH AN ERROR MESSAGE STATING THAT THE TUBING WAS NOT PROPERLY LOADED. THE RN VERIFIED THE TUBING WAS CORRECTLY LOADED AND NO REASON FOR THE ERROR ALARM WAS FOUND. DURING THIS TIMEFRAME, CRITICAL MEDICATION WAS DELAYED, AND THE PATIENT BECAME PULSELESS AND SUFFERED CARDIAC ARREST. RESUSCITATION WAS INITIATED AND THE PATIENT HAD RETURN OF SPONTANEOUS CIRCULATION. , ",
    "analysis_timestamp": "2025-10-07T10:35:41.131965"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The pump alarmed with an error message stating that the tubing was not properly loaded, leading to a delay in critical medication delivery and subsequent cardiac arrest.",
    "reasoning": "The incident report clearly indicates a critical failure of the INFUSOMAT pump during the loading of norepinephrine infusion tubing. The error message about tubing not being properly loaded suggests a malfunction in the pump's sensing or detection mechanism. This malfunction directly resulted in a delay in delivering the necessary medication, which was crucial for maintaining the patient's hemodynamic stability. The patient's progression to pulselessness and cardiac arrest following this delay highlights the severe consequences of the device malfunction.",
    "device_failure_mode": "The INFUSOMAT pump failed to recognize the correct loading of the tubing, triggering an error alarm and preventing the initiation of the norepinephrine infusion.",
    "patient_outcome": "The patient suffered a cardiac arrest but had return of spontaneous circulation after resuscitation efforts.",
    "report_number": "20992903",
    "event_date": "11-21-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THIS PATIENT BECAME HYPOTENSIVE AND WAS GIVEN PHENYLEPHRINE AND EPINEPHRINE IV WITH INITIAL RESPONSE. A NOREPINEPHRINE INFUSION WAS ORDERED, AND ATTEMPTS WERE MADE TO LOAD THE TUBING INTO THE B. BRAUN PUMP, HOWEVER, THE PUMP ALARMED WITH AN ERROR MESSAGE STATING THAT THE TUBING WAS NOT PROPERLY LOADED. THE RN VERIFIED THE TUBING WAS CORRECTLY LOADED AND NO REASON FOR THE ERROR ALARM WAS FOUND. DURING THIS TIMEFRAME, CRITICAL MEDICATION WAS DELAYED, AND THE PATIENT BECAME PULSELESS AND SUFFERED CARDIAC ARREST. RESUSCITATION WAS INITIATED AND THE PATIENT HAD RETURN OF SPONTANEOUS CIRCULATION. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION, THE ROOT CAUSE OF THE REPORTED INCIDENT WAS UNABLE TO BE DETERMINED. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. A REVIEW OF THE DISCREPANCY MANAGEMENT SYSTEM (DSMS) DATABASE WAS PERFORMED FOR THE REPORTED LOT NUMBER AND NO ABNORMALITIES OR NON-CONFORMANCES WERE NOTED DURING THE IN PROCESS OR FINAL PRODUCT INSPECTION. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , ",
    "analysis_timestamp": "2025-10-07T10:35:45.183568"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump malfunction",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "THE PUMP ALARMED WITH AN ERROR MESSAGE STATING THAT THE TUBING WAS NOT PROPERLY LOADED. THE RN VERIFIED THE TUBING WAS CORRECTLY LOADED AND NO REASON FOR THE ERROR ALARM WAS FOUND.",
    "reasoning": "In this case, the incident report clearly indicates a critical malfunction of the INFUSOMAT pump during the administration of norepinephrine, a vasopressor used to treat hypotension. The pump alarm indicating improper tubing loading led to a delay in medication delivery, which directly contributed to the patient becoming pulseless and suffering cardiac arrest. The fact that the tubing was correctly loaded, as verified by the nurse, suggests a device malfunction rather than user error. The malfunction of the pump at a crucial moment when norepinephrine infusion was ordered highlights the significance of this device failure in the patient's outcome.",
    "device_failure_mode": "The INFUSOMAT pump alarmed with an error message stating that the tubing was not properly loaded despite correct loading, leading to a delay in medication delivery.",
    "patient_outcome": "The patient experienced cardiac arrest but had return of spontaneous circulation after resuscitation.",
    "report_number": "20891585",
    "event_date": "11-21-2024",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:THIS PATIENT BECAME HYPOTENSIVE AND WAS GIVEN PHENYLEPHRINE AND EPINEPHRINE IV WITH INITIAL RESPONSE. A NOREPINEPHRINE INFUSION WAS ORDERED, AND ATTEMPTS WERE MADE TO LOAD THE TUBING INTO THE B. BRAUN PUMP, HOWEVER, THE PUMP ALARMED WITH AN ERROR MESSAGE STATING THAT THE TUBING WAS NOT PROPERLY LOADED. THE RN (REGISTERED NURSE) VERIFIED THE TUBING WAS CORRECTLY LOADED AND NO REASON FOR THE ERROR ALARM WAS FOUND. DURING THIS TIMEFRAME, CRITICAL MEDICATION WAS DELAYED, AND THE PATIENT BECAME PULSELESS AND SUFFERED CARDIAC ARREST. RESUSCITATION WAS INITIATED AND THE PATIENT HAD RETURN OF SPONTANEOUS CIRCULATION. , ",
    "analysis_timestamp": "2025-10-07T10:35:57.701306"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Upstream occlusion alarm during vasopressor infusion",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "An upstream occlusion alarm of the IV pump channel infusing one of the patient's vasopressor medications (norepinephrine) occurred during this critical time and the patient became increasingly hypotensive during the (approximately) 15 seconds it took for the nurse operator to clear the alarm and resume infusion.",
    "reasoning": "The event report describes a critical incident where an upstream occlusion alarm occurred during the infusion of norepinephrine, a vital vasopressor medication for a severely ill patient in shock. The alarm led to a brief recovery in blood pressure after the nurse cleared it, but the patient subsequently experienced cardiac arrest. While the patient's underlying condition was a significant factor, the interruption in medication delivery due to the device alarm likely contributed to the patient's deterioration and eventual death. The timely delivery of vasopressors is crucial in maintaining hemodynamic stability in critically ill patients, and any interruption in infusion can have life-threatening consequences.",
    "device_failure_mode": "The device failed to maintain continuous infusion of norepinephrine due to an upstream occlusion alarm, leading to a temporary interruption in medication delivery.",
    "patient_outcome": "The patient experienced cardiac arrest following the device alarm, received ACLS, had return of spontaneous circulation, but ultimately died the next day.",
    "report_number": "20859937",
    "event_date": "06-26-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: AS REPORTED BY THE USER FACILITY: THIS EVENT INVOLVED AN EXTREMELY ILL PATIENT WHO HAD BEEN RAPIDLY DETERIORATING DUE TO SHOCK AND SEVERE METABOLIC ACIDOSIS. AROUND THE TIME OF THE DEVICE EVENT, THE PATIENT'S BLOOD PRESSURES RANGED FROM 65-93 SYSTOLIC/49-50 DIASTOLIC. AN UPSTREAM OCCLUSION ALARM OF THE IV PUMP CHANNEL INFUSING ONE OF THE PATIENT'S VASOPRESSOR MEDICATIONS (NOREPINEPHRINE) OCCURRED DURING THIS CRITICAL TIME AND THE PATIENT BECAME INCREASINGLY HYPOTENSIVE DURING THE (APPROXIMATELY) 15 SECONDS IT TOOK FOR THE NURSE OPERATOR TO CLEAR THE ALARM AND RESUME INFUSION. THE PATIENT'S BP BRIEFLY RECOVERED, BUT SHORTLY FOLLOWING THE EVENT, THE PATIENT EXPERIENCED CARDIAC ARREST AND ACLS WAS ADMINISTERED. THE PATIENT SUBSEQUENTLY EXPERIENCED RETURN OF SPONTANEOUS CIRCULATION AND SURVIVED THE ARREST. THE PUMP ALARM OCCURRED AT A CRITICAL TIME, BUT THE PATIENT'S DETERIORATION AND ARREST WAS BELIEVED TO BE RELATED TO HIS UNDERLYING CONDITION. THE PATIENT REMAINED CRITICALLY ILL AND DIED THE NEXT DAY. PRIOR TO THE EVENT, THE PATIENT HAD RECENTLY BEEN SWITCHED FROM STANDARD CONCENTRATION TO HIGHER CONCENTRATION NOREPINEPHRINE. THE NURSE OPERATOR, WHILE ABLE TO SUCCESSFULLY CLEAR THE PUMP ALARM, WAS NOT ABLE TO IDENTIFY ANY CAUSE OF THE UPSTREAM OCCLUSION ALARM. , ",
    "analysis_timestamp": "2025-10-07T10:36:02.451743"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Upstream occlusion alarm during vasopressor infusion",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "An upstream occlusion alarm of the IV pump channel infusing norepinephrine occurred during this critical time and the patient became increasingly hypotensive. The patient experienced cardiac arrest shortly after the event.",
    "reasoning": "The malfunction of the Infusomat® pump, specifically the upstream occlusion alarm during the infusion of norepinephrine, directly contributed to the patient's deteriorating condition and subsequent cardiac arrest. The alarm interrupted the delivery of a critical vasopressor medication, leading to a brief recovery in blood pressure followed by a cardiac arrest event. While the patient's underlying condition was a contributing factor, the device malfunction exacerbated the situation and significantly impacted the patient's outcome.",
    "device_failure_mode": "The Infusomat® pump failed to deliver the norepinephrine infusion smoothly due to an upstream occlusion alarm, causing interruptions in medication delivery and impacting the patient's hemodynamic stability.",
    "patient_outcome": "The patient experienced cardiac arrest following the pump alarm event, received ACLS, achieved return of spontaneous circulation, but unfortunately died the next day.",
    "report_number": "20860983",
    "event_date": "06-26-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE OR SERIAL NUMBER WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION, THE ROOT CAUSE OF THE REPORTED INCIDENT WAS UNABLE TO BE DETERMINED. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THIS EVENT INVOLVED AN EXTREMELY ILL PATIENT WHO HAD BEEN RAPIDLY DETERIORATING DUE TO SHOCK AND SEVERE METABOLIC ACIDOSIS. AROUND THE TIME OF THE DEVICE EVENT, THE PATIENT'S BLOOD PRESSURES RANGED FROM 65-93 SYSTOLIC / 49-50 DIASTOLIC. AN UPSTREAM OCCLUSION ALARM OF THE IV PUMP CHANNEL INFUSING ONE OF THE PATIENT'S VASOPRESSOR MEDICATIONS (NOREPINEPHRINE) OCCURRED DURING THIS CRITICAL TIME AND THE PATIENT BECAME INCREASINGLY HYPOTENSIVE DURING THE (APPROXIMATELY) 15 SECONDS IT TOOK FOR THE NURSE OPERATOR TO CLEAR THE ALARM AND RESUME INFUSION. THE PATIENT'S BP BRIEFLY RECOVERED, BUT SHORTLY FOLLOWING THE EVENT, THE PATIENT EXPERIENCED CARDIAC ARREST AND ACLS WAS ADMINISTERED. THE PATIENT SUBSEQUENTLY EXPERIENCED RETURN OF SPONTANEOUS CIRCULATION AND SURVIVED THE ARREST. THE PUMP ALARM OCCURRED AT A CRITICAL TIME, BUT THE PATIENT'S DETERIORATION AND ARREST WAS BELIEVED TO BE RELATED TO HIS UNDERLYING CONDITION. THE PATIENT REMAINED CRITICALLY ILL AND DIED THE NEXT DAY. PRIOR TO THE EVENT, THE PATIENT HAD RECENTLY BEEN SWITCHED FROM STANDARD CONCENTRATION TO HIGHER CONCENTRATION NOREPINEPHRINE. THE NURSE OPERATOR, WHILE ABLE TO SUCCESSFULLY CLEAR THE PUMP ALARM, WAS NOT ABLE TO IDENTIFY ANY CAUSE OF THE UPSTREAM OCCLUSION ALARM. , ",
    "analysis_timestamp": "2025-10-07T10:36:06.818735"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure leading to interruption of critical medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "An issue with the intravenous (IV) pump caused an alarm for air in the line. Despite troubleshooting, multiple pump replacements, and manual adjustments, the patient's blood pressure dropped, necessitating additional vasopressor support.",
    "reasoning": "The incident report describes a critical event where the infusion pump malfunctioned, leading to an interruption in the delivery of Levophed, a vasopressor medication crucial for stabilizing blood pressure in a critically ill patient. The pump failure resulted in a drop in blood pressure, requiring additional vasopressor support to manage the situation. Although the device malfunction did not directly cause cardiac arrest or death in this specific case, it significantly impacted the patient's condition by necessitating alternative vasopressor administration and manual adjustments to maintain hemodynamic stability.",
    "device_failure_mode": "The infusion pump alarm for air in the line indicates a potential issue with the pump's pressure sensing or infusion mechanism, leading to an interruption in medication delivery.",
    "patient_outcome": "The patient experienced a drop in blood pressure necessitating additional vasopressor support, but the incident report does not specify further adverse outcomes beyond the need for intervention and adjustment of medication administration.",
    "report_number": "20865967",
    "event_date": "05-05-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION WE ARE UNABLE TO DETERMINE THE ROOT CAUSE OF THE REPORTED INCIDENT. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Description of Event or Problem:IT WAS REPORTED TO B. BRAUN MEDICAL INC. THAT AN INFUSION SET (MATERIAL UNKNOWN, LOT UNKNOWN) WAS BEING USED TO ADMINISTER LEVOPHED ON (B)(6) 2024. ACCORDING TO THE COMPLAINANT, CRITICALLY ILL PATIENT ADMITTED AFTER PROLONGED CARDIAC ARREST. IN THE INTENSIVE CARE UNIT (ICU), BLOOD PRESSURE WAS STABILIZED USING A TITRATED LEVOPHED INFUSION. ABOUT 30 MINUTES AFTER HANGING A NEW LEVOPHED BAG, AN ISSUE WITH THE INTRAVENOUS (IV) PUMP CAUSED AN ALARM FOR AIR IN THE LINE. DESPITE TROUBLESHOOTING, MULTIPLE PUMP REPLACEMENTS, AND MANUAL ADJUSTMENTS, THE PATIENT'S BLOOD PRESSURE DROPPED, NECESSITATING ADDITIONAL VASOPRESSOR SUPPORT. AN ALTERNATIVE VASOPRESSOR (NEO-SYNEPHRINE) WAS ADMINISTERED TWICE TO MANAGE LOW MEAN ARTERIAL PRESSURE (MAP). AFTER THE IV PUMP INTERRUPTION WAS RESOLVED, VASOPRESSIN AND LEVOPHED WERE TITRATED SUCCESSFULLY WITHOUT FURTHER ISSUES. THE COMPLAINT DEVICE IS NOT AVAILABLE FOR EVALUATION. , ",
    "analysis_timestamp": "2025-10-07T10:36:10.409449"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure causing alarm for air in the line",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "An issue with the IV pump caused an alarm for air in the line. Despite troubleshooting, multiple pump replacements, and manual adjustments, the patient's blood pressure dropped, necessitating additional vasopressor support.",
    "reasoning": "The incident report clearly indicates a critical event where the IV pump malfunctioned, leading to an alarm for air in the line and subsequent drop in the patient's blood pressure. This required additional vasopressor support to manage the situation. The malfunction of the IV pump directly impacted the delivery of the critical medication Levophed, which is essential for stabilizing blood pressure in critically ill patients. The need for manual adjustments and multiple pump replacements further highlights the severity of the device malfunction and its impact on patient care.",
    "device_failure_mode": "The IV pump failed to deliver the medication properly, causing an alarm for air in the line and subsequent drop in blood pressure.",
    "patient_outcome": "The patient experienced a drop in blood pressure necessitating additional vasopressor support, but the interruption was resolved, and vasopressin and Levophed were titrated successfully without further issues.",
    "report_number": "20852458",
    "event_date": "05-05-2024",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:CRITICALLY ILL PATIENT ADMITTED AFTER PROLONGED CARDIAC ARREST. IN THE ICU, BLOOD PRESSURE WAS STABILIZED USING A TITRATED LEVOPHED INFUSION. ABOUT 30 MINUTES AFTER HANGING A NEW LEVOPHED BAG, AN ISSUE WITH THE IV PUMP CAUSED AN ALARM FOR AIR IN THE LINE. DESPITE TROUBLESHOOTING, MULTIPLE PUMP REPLACEMENTS, AND MANUAL ADJUSTMENTS, THE PATIENT¿S BLOOD PRESSURE DROPPED, NECESSITATING ADDITIONAL VASOPRESSOR SUPPORT. AN ALTERNATIVE VASOPRESSOR (NEO-SYNEPHRINE) WAS ADMINISTERED TWICE TO MANAGE LOW MAP (MEAN ARTERIAL PRESSURE). AFTER THE IV PUMP INTERRUPTION WAS RESOLVED, VASOPRESSIN AND LEVOPHED WERE TITRATED SUCCESSFULLY WITHOUT FURTHER ISSUES. , ",
    "analysis_timestamp": "2025-10-07T10:36:17.376152"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Upstream occlusion alarm during vasopressor infusion",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "An upstream occlusion alarm of the IV pump channel infusing one of the patient's vasopressor medications (norepinephrine) occurred during this critical time and the patient became increasingly hypotensive during the (approximately) 15 seconds it took for the nurse operator to clear the alarm and resume infusion.",
    "reasoning": "The event report describes a critical incident where an upstream occlusion alarm occurred during the infusion of norepinephrine, a vital vasopressor medication for a severely ill patient in shock. The alarm led to a brief recovery in blood pressure after the nurse cleared it, but the patient subsequently experienced cardiac arrest. While the patient's underlying condition likely played a significant role in the outcome, the interruption in medication delivery due to the device alarm contributed to the patient's deterioration and the need for advanced cardiovascular life support (ACLS). The inability to identify the cause of the alarm suggests a device malfunction that impacted the timely delivery of essential medication.",
    "device_failure_mode": "The device failed to maintain uninterrupted infusion of norepinephrine due to an upstream occlusion alarm, leading to a temporary interruption in medication delivery during a critical period for the patient.",
    "patient_outcome": "The patient experienced cardiac arrest following the device alarm, received ACLS, achieved return of spontaneous circulation, but ultimately died the next day.",
    "report_number": "20852598",
    "event_date": "06-26-2024",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:THIS EVENT INVOLVED AN EXTREMELY ILL PATIENT WHO HAD BEEN RAPIDLY DETERIORATING DUE TO SHOCK AND SEVERE METABOLIC ACIDOSIS. AROUND THE TIME OF THE DEVICE EVENT, THE PATIENT'S BLOOD PRESSURES RANGED FROM 65-93 SYSTOLIC / 49-50 DIASTOLIC. AN UPSTREAM OCCLUSION ALARM OF THE IV PUMP CHANNEL INFUSING ONE OF THE PATIENT'S VASOPRESSOR MEDICATIONS (NOREPINEPHRINE) OCCURRED DURING THIS CRITICAL TIME AND THE PATIENT BECAME INCREASINGLY HYPOTENSIVE DURING THE (APPROXIMATELY) 15 SECONDS IT TOOK FOR THE NURSE OPERATOR TO CLEAR THE ALARM AND RESUME INFUSION. THE PATIENT'S BP (BLOOD PRESSURE) BRIEFLY RECOVERED, BUT SHORTLY FOLLOWING THE EVENT, THE PATIENT EXPERIENCED CARDIAC ARREST AND ACLS (ADVANCED CARDIOVASCULAR LIFE SUPPORT) WAS ADMINISTERED. THE PATIENT SUBSEQUENTLY EXPERIENCED RETURN OF SPONTANEOUS CIRCULATION AND SURVIVED THE ARREST. THE PUMP ALARM OCCURRED AT A CRITICAL TIME, BUT THE PATIENT'S DETERIORATION AND ARREST WAS BELIEVED TO BE RELATED TO HIS UNDERLYING CONDITION. THE PATIENT REMAINED CRITICALLY ILL AND DIED THE NEXT DAY. PRIOR TO THE EVENT, THE PATIENT HAD RECENTLY BEEN SWITCHED FROM STANDARD CONCENTRATION TO HIGHER CONCENTRATION NOREPINEPHRINE. THE NURSE OPERATOR, WHILE ABLE TO SUCCESSFULLY CLEAR THE PUMP ALARM, WAS NOT ABLE TO IDENTIFY ANY CAUSE OF THE UPSTREAM OCCLUSION ALARM. , ",
    "analysis_timestamp": "2025-10-07T10:36:21.257470"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction leading to interruption of critical medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The NOREPINEPHRINE INFUSION PUMP SUDDENLY ALARMED DUE TO AIR IN THE LINE. THE LINE WAS VISUALLY INSPECTED AND THE AIR IN LINE ALARM APPEARED TO BE INAPPROPRIATE. DESPITE MULTIPLE ATTEMPTS TO CLEAR THE ALARM, NURSE EXCEEDED THE MAXIMUM RESTART ATTEMPTS FOR THE PUMP.",
    "reasoning": "The incident report describes a critical event where the patient's hemodynamics were unstable, requiring high-dose vasopressors. The malfunction of the infusion pump alarm due to air in the line led to interruptions in medication delivery, specifically with norepinephrine. The inappropriate alarm and subsequent inability to clear it caused delays in treatment and necessitated an emergency epinephrine push to stabilize the patient temporarily. While the IV pump issue did not directly cause the cardiac arrest, it contributed to the patient's instability and added to the complexity of the situation, ultimately leading to a life-threatening event and the patient's death.",
    "device_failure_mode": "Alarm system malfunction leading to inappropriate alarms and interruption of medication delivery",
    "patient_outcome": "The patient experienced hemodynamic instability, required high-dose vasopressors, and ultimately suffered a cardiac arrest unrelated to the IV pump issue, leading to death.",
    "report_number": "20852645",
    "event_date": "05-28-2024",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:DURING HEMODIALYSIS, PATIENT'S BLOOD PRESSURE DECLINED, AND SHE BECAME UNRESPONSIVE, LEADING TO A CODE BLUE AND SUBSEQUENT RESUSCITATION. SHE WAS TRANSFERRED TO ICU BUT REMAINED HEMODYNAMICALLY UNSTABLE, REQUIRING HIGH-DOSE VASOPRESSORS. THE NOREPINEPHRINE INFUSION PUMP SUDDENLY ALARMED DUE TO AIR IN THE LINE. THE LINE WAS VISUALLY INSPECTED AND THE AIR IN LINE ALARM APPEARED TO BE INAPPROPRIATE. DESPITE MULTIPLE ATTEMPTS TO CLEAR THE ALARM, NURSE EXCEEDED THE MAXIMUM RESTART ATTEMPTS FOR THE PUMP. DURING THIS TIME, THE PATIENT'S HEART RATE AND BLOOD PRESSURE DECREASED SIGNIFICANTLY, REQUIRING AN EMERGENCY EPINEPHRINE PUSH TO STABILIZE HER HEMODYNAMICS TEMPORARILY. THIS INCIDENT ADDED TO THE PATIENTS INSTABILITY. THE PATIENT LATER HAD AN ADDITIONAL CARDIAC ARREST UNRELATED TO THE IV PUMP ISSUE, AND DIED. , ",
    "analysis_timestamp": "2025-10-07T10:36:26.009859"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction leading to interruption in critical medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "About 30 minutes after hanging a new Levophed bag, an issue with the IV pump caused an alarm for air in the line. Despite troubleshooting, multiple pump replacements, and manual adjustments, the patient's blood pressure dropped, necessitating additional vasopressor support.",
    "reasoning": "The incident report describes a critical event where a malfunction in the IV pump led to an interruption in the delivery of Levophed, a vasopressor critical for stabilizing blood pressure in a critically ill patient. The alarm for air in the line indicates a potential issue with the pump's sensing mechanism or infusion line integrity. The subsequent drop in blood pressure requiring additional vasopressor support highlights the impact of the interruption in medication delivery. While the patient did not experience cardiac arrest or death directly attributed to this event, the disruption in medication administration posed a life-threatening situation.",
    "device_failure_mode": "Alarm malfunction detecting air in the line leading to pump interruption",
    "patient_outcome": "The patient experienced a drop in blood pressure necessitating additional vasopressor support, but the issue was eventually resolved, and medications were titrated successfully without further issues.",
    "report_number": "20855200",
    "event_date": "05-05-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS COMPLAINT HAS BEEN IDENTIFIED AS B BRAUN MEDICAL INTERNAL COMPLAINT NUMBER (B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED, THE REPORTED ISSUE WAS NOT OBSERVED. THE DEVICE OPERATED AS INTENDED. PREVENTATIVE MAINTENANCE WAS PERFORMED. , Additional Manufacturer Narrative:THIS COMPLAINT HAS BEEN IDENTIFIED AS B BRAUN MEDICAL INTERNAL COMPLAINT NUMBER (B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED THE REPORTED ISSUE WAS NOT OBSERVED. THE DEVICE OPERATED AS INTENDED. PREVENTATIVE MAINTENANCE WAS PERFORMED. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: CRITICALLY ILL PATIENT ADMITTED AFTER PROLONGED CARDIAC ARREST. IN THE ICU, BLOOD PRESSURE WAS STABILIZED USING A TITRATED LEVOPHED INFUSION. ABOUT 30 MINUTES AFTER HANGING A NEW LEVOPHED BAG, AN ISSUE WITH THE IV PUMP CAUSED AN ALARM FOR AIR IN THE LINE. DESPITE TROUBLESHOOTING, MULTIPLE PUMP REPLACEMENTS, AND MANUAL ADJUSTMENTS, THE PATIENT'S BLOOD PRESSURE DROPPED, NECESSITATING ADDITIONAL VASOPRESSOR SUPPORT. AN ALTERNATIVE VASOPRESSOR (NEO-SYNEPHRINE) WAS ADMINISTERED TWICE TO MANAGE LOW MAP. AFTER THE IV PUMP INTERRUPTION WAS RESOLVED, VASOPRESSIN AND LEVOPHED WERE TITRATED SUCCESSFULLY WITHOUT FURTHER ISSUES. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. BBMI HAS RECEIVED CORRESPONDENCE FROM A CUSTOMER DETAILING CHALLENGES THEY ARE ENCOUNTERING WITH THE INFUSOMAT SPACE INFUSION PUMPS AND SETS. THE CUSTOMER INDICATES THAT THE ISSUES EXPERIENCED BY THE MEDICAL STAFF WHILE USING BBMI INFUSOMAT PUMPS AND SETS ARE CAUSING DISRUPTIONS IN THE ADMINISTRATION OF CRITICAL MEDICATIONS RESULTING IN ADVERSE EVENTS. IN THIS SPECIFIC EVENT, THE IMPACT WAS TEMPORARY AND THERE WERE NO IMMEDIATE INTERVENTIONS NECESSARY. AS SUCH, THE EVENT DOES NOT QUALIFY AS AN ADVERSE EVENT OR SERIOUS INJURY. HOWEVER, SPECIAL CONSIDERATIONS ARE BEING MADE DUE TO INCREASED DIFFICULTIES THE CUSTOMER HAS COMMUNICATED AND IS EXPERIENCING. THEREFORE, BBMI WILL REPORT THIS EVENT AS A PRODUCT PROBLEM FOR THIS INSTANCE ONLY. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , ",
    "analysis_timestamp": "2025-10-07T10:36:32.930486"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air alarm malfunction leading to interruption of vasopressor infusion",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The NOREPINEPHRIN INFUSION PUMP SUDDENLY ALARMED DUE TO AIR IN THE LINE. THE LINE WAS VISUALLY INSPECTED AND THE AIR IN LINE ALARM APPEARED TO BE INAPPROPRIATE. DESPITE MULTIPLE ATTEMPTS TO CLEAR THE ALARM, NURSE EXCEEDED THE MAXIMUM RESTART ATTEMPTS FOR THE PUMP.",
    "reasoning": "The incident report clearly indicates a malfunction in the infusion pump, specifically related to air alarms during the administration of vasopressors. The inappropriate air alarm led to interruptions in the vasopressor infusion, causing a significant decrease in the patient's heart rate and blood pressure. This interruption required emergency administration of epinephrine to stabilize the patient's hemodynamics. While the device malfunction did not directly cause the cardiac arrest, it contributed to the patient's instability and the need for additional interventions, ultimately impacting the patient's outcome.",
    "device_failure_mode": "The infusion pump's air alarm system malfunctioned, falsely detecting air in the line and repeatedly alarming despite visual inspection and attempts to clear the alarm. This led to interruptions in the vasopressor infusion, impacting the patient's hemodynamic stability.",
    "patient_outcome": "The patient experienced hemodynamic instability, required emergency interventions including epinephrine administration, and unfortunately had an additional cardiac arrest unrelated to the IV pump issue, ultimately resulting in death.",
    "report_number": "20855956",
    "event_date": "05-28-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). ACTIVE DEVICE HISTORY LOGS WERE SUBMITTED TO THE MANUFACTURER FOR INVESTIGATION. THROUGH REVIEW OF THE DEVICE HISTORY LOG, MULTIPLE AIR ALARMS DURING THE DATE OF INCIDENT WERE OBSERVED. WHILE A REPORTED ISSUE WAS OBSERVED FROM THE LOG REVIEW, AN EXACT ROOT CAUSE COULD NOT BE DETERMINED. NO SAMPLE WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION WE ARE UNABLE TO DETERMINE THE ROOT CAUSE OF THE REPORTED INCIDENT. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: ON (B)(6) 2024, DURING HEMODIALYSIS, PT'S BLOOD PRESSURE DECLINED, AND SHE BECAME UNRESPONSIVE, LEADING TO A CODE BLUE AND SUBSEQUENT RE SUSCITATION. SHE WAS TRANSFERRED TO ICU BUT REMAINED HEMODYNAMICALLY UNSTABLE, REQUIRING HIGH-DOSE VASOPRESSORS. THE NOREPINEPHRIN INFUSION PUMP SUDDENLY ALARMED DUE TO AIR IN THE LINE. THE LINE WAS VISUALLY INSPECTED AND THE AIR IN LINE ALARM APPEARED TO BE INA PPROPRIATE. DESPITE MULTIPLE ATTEMPTS TO CLEAR THE ALARM, NURSE EXCEEDED THE MAXIMUM RESTART ATTEMPTS FOR THE PUMP. DURING THIS TIME, THE PATIENT'S HEART RATE AND BLOOD PRESSURE DECREASED SIGNIFICANTLY, REQUIRING AN EMERGENCY EPINEPHRINE PUSH TO STABILIZE HER HEMODYNAMICS TEMPORARILY. THIS INCIDENT ADDED TO THE PATIENT'S INSTABILITY. THE PATIENT LATER HAD AN ADDITIONAL CARDIAC ARREST UNRELATED TO THE IV PUMP ISSUE AND DIED. , ",
    "analysis_timestamp": "2025-10-07T10:36:37.558790"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air alarm inappropriately triggering on the infusion pump",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The NOREPINEPHRIN INFUSION PUMP SUDDENLY ALARMED DUE TO AIR IN THE LINE. THE LINE WAS VISUALLY INSPECTED AND THE AIR IN LINE ALARM APPEARED TO BE INAPPROPRIATE. DESPITE MULTIPLE ATTEMPTS TO CLEAR THE ALARM, NURSE EXCEEDED THE MAXIMUM RESTART ATTEMPTS FOR THE PUMP.",
    "reasoning": "The inappropriate triggering of the air alarm on the infusion pump led to a critical delay in medication delivery, specifically in administering epinephrine to stabilize the patient's hemodynamics. This delay contributed to the patient's instability and subsequent cardiac arrest. The malfunction of the device directly impacted the timely administration of life-saving medication, which was crucial in this emergency situation.",
    "device_failure_mode": "The infusion pump's air alarm system malfunctioned, falsely detecting air in the line and preventing the administration of necessary medication.",
    "patient_outcome": "The patient experienced hemodynamic instability, required emergency epinephrine push, and eventually suffered a cardiac arrest leading to death.",
    "report_number": "20857202",
    "event_date": "05-28-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). ACTIVE DEVICE HISTORY LOGS WERE SUBMITTED TO THE MANUFACTURER FOR INVESTIGATION. THROUGH REVIEW OF THE DEVICE HISTORY LOG, MULTIPLE AIR ALARMS DURING THE DATE OF INCIDENT WERE OBSERVED. WHILE A REPORTED ISSUE WAS OBSERVED FROM THE LOG REVIEW, AN EXACT ROOT CAUSE COULD NOT BE DETERMINED. NO SAMPLE WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION WE ARE UNABLE TO DETERMINE THE ROOT CAUSE OF THE REPORTED INCIDENT. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: ON (B)(6) 2024, DURING HEMODIALYSIS, PT'S BLOOD PRESSURE DECLINED, AND SHE BECAME UNRESPONSIVE, LEADING TO A CODE BLUE AND SUBSEQUENT RE SUSCITATION. SHE WAS TRANSFERRED TO ICU BUT REMAINED HEMODYNAMICALLY UNSTABLE, REQUIRING HIGH-DOSE VASOPRESSORS. THE NOREPINEPHRIN INFUSION PUMP SUDDENLY ALARMED DUE TO AIR IN THE LINE. THE LINE WAS VISUALLY INSPECTED AND THE AIR IN LINE ALARM APPEARED TO BE INA PPROPRIATE. DESPITE MULTIPLE ATTEMPTS TO CLEAR THE ALARM, NURSE EXCEEDED THE MAXIMUM RESTART ATTEMPTS FOR THE PUMP. DURING THIS TIME, THE PATIENT'S HEART RATE AND BLOOD PRESSURE DECREASED SIGNIFICANTLY, REQUIRING AN EMERGENCY EPINEPHRINE PUSH TO STABILIZE HER HEMODYNAMICS TEMPORARILY. THIS INCIDENT ADDED TO THE PATIENT'S INSTABILITY. THE PATIENT LATER HAD AN ADDITIONAL CARDIAC ARREST UNRELATED TO THE IV PUMP ISSUE AND DIED. , ",
    "analysis_timestamp": "2025-10-07T10:36:47.890109"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm for air in the line leading to interruption of medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "An issue with the IV pump caused an alarm for air in the line. Despite troubleshooting, multiple pump replacements, and manual adjustments, the patient's blood pressure dropped, necessitating additional vasopressor support.",
    "reasoning": "The reported incident involving the Infusomat pump directly impacted the administration of critical medication (Levophed) to a critically ill patient. The alarm for air in the line led to interruptions in medication delivery, resulting in a drop in blood pressure and the need for additional vasopressor support. While the patient did not experience cardiac arrest or immediate life-threatening events, the disruption in medication delivery in a critical care setting could potentially lead to serious consequences.",
    "device_failure_mode": "The device failed to maintain continuous and uninterrupted delivery of Levophed due to an alarm for air in the line, despite attempts to troubleshoot and replace the pump.",
    "patient_outcome": "The patient's blood pressure dropped, necessitating additional vasopressor support with an alternative medication (Neo-Synephrine) before successfully titrating Vasopressin and Levophed without further issues.",
    "report_number": "20858766",
    "event_date": "05-05-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS COMPLAINT HAS BEEN IDENTIFIED AS B BRAUN MEDICAL INTERNAL COMPLAINT NUMBER (B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED THE REPORTED ISSUE WAS NOT OBSERVED. THE DEVICE OPERATED AS INTENDED. PREVENTATIVE MAINTENANCE WAS PERFORMED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. BBMI HAS RECEIVED CORRESPONDENCE FROM A CUSTOMER DETAILING CHALLENGES THEY ARE ENCOUNTERING WITH THE INFUSOMAT SPACE INFUSION PUMPS AND SETS. THE CUSTOMER INDICATES THAT THE ISSUES EXPERIENCED BY THE MEDICAL STAFF WHILE USING BBMI INFUSOMAT PUMPS AND SETS ARE CAUSING DISRUPTIONS IN THE ADMINISTRATION OF CRITICAL MEDICATIONS RESULTING IN ADVERSE EVENTS. IN THIS SPECIFIC EVENT, THE IMPACT WAS TEMPORARY AND THERE WERE NO IMMEDIATE INTERVENTIONS NECESSARY. AS SUCH, THE EVENT DOES NOT QUALIFY AS AN ADVERSE EVENT OR SERIOUS INJURY. HOWEVER, SPECIAL CONSIDERATIONS ARE BEING MADE DUE TO INCREASED DIFFICULTIES THE CUSTOMER HAS COMMUNICATED AND IS EXPERIENCING. THEREFORE BBMI WILL REPORT THIS EVENT AS A PRODUCT PROBLEM FOR THIS INSTANCE ONLY. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: CRITICALLY ILL PATIENT ADMITTED AFTER PROLONGED CARDIAC ARREST. IN THE ICU, BLOOD PRESSURE WAS STABILIZED USING A TITRATED LEVOPHED INFUSION. ABOUT 30 MINUTES AFTER HANGING A NEW LEVOPHED BAG, AN ISSUE WITH THE IV PUMP CAUSED AN ALARM FOR AIR IN THE LINE. DESPITE TROUBLESHOOTING, MULTIPLE PUMP REPLACEMENTS, AND MANUAL ADJUSTMENTS, THE PATIENT'S BLOOD PRESSURE DROPPED, NECESSITATING ADDITIONAL VASOPRESSOR SUPPORT. AN ALTERNATIVE VASOPRESSOR (NEO-SYNEPHRINE) WAS ADMINISTERED TWICE TO MANAGE LOW MAP. AFTER THE IV PUMP INTERRUPTION WAS RESOLVED, VASOPRESSIN AND LEVOPHED WERE TITRATED SUCCESSFULLY WITHOUT FURTHER ISSUES. , ",
    "analysis_timestamp": "2025-10-07T10:36:52.066839"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm error codes and inability to reset troubleshooting",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "ALARMING ERROR CODES WITH A HAZARD SIGN, UNABLE TO RESET TROUBLESHOOTING TO ANOTHER PUMP, PATIENT'S BLOOD PRESSURE DRASTICALLY DROPPED AND CONVERTED TO VTECH NEEDED TO BE CARDIOVERTED AND ULTIMATELY ARRESTED.",
    "reasoning": "The report describes a critical incident where the Infusomat® device administering Levophed experienced alarming error codes with a hazard sign, indicating a malfunction. The inability to reset troubleshooting to another pump suggests a serious device failure. The patient's drastic drop in blood pressure, conversion to ventricular tachycardia (VTECH), need for cardioversion, and eventual arrest strongly suggest a direct link between the device malfunction and the cardiac emergency.",
    "device_failure_mode": "The device likely failed to deliver the correct infusion rate of Levophed due to the alarm error codes and inability to reset troubleshooting, leading to a sudden drop in blood pressure and subsequent cardiac arrhythmias.",
    "patient_outcome": "The patient required cardioversion after converting to VTECH and ultimately arrested, indicating a severe and life-threatening event.",
    "report_number": "20384437",
    "event_date": "08-10-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: PATIENT LEVOPHED DRIP, ALARMING ERROR CODES WITH A HAZARD SIGN, UNABLE TO RESET TROUBLESHOOTING TO ANOTHER PUMP, PATIENT'S BLOOD PRESSURE DRASTICALLY DROPPED AND CONVERTED TO VTECH NEEDED TO BE CARDIOVERTED AND ULTIMATELY ARRESTED. NOTE: MULTIPLE ATTEMPTS (INCLUDING PHONE AND EMAIL) WERE MADE TO THE CUSTOMER TO RETRIEVE DEVICES INVOLVED, DETAILS ON THE EVENT DESCRIPTION, AND PRODUCT INFORMATION, SUCH AS MATERIAL NUMBER AND SERIAL NUMBER. TO DATE, THERE HAS BEEN NO ADDITIONAL INFORMATION PROVIDED. , ",
    "analysis_timestamp": "2025-10-07T10:36:55.461967"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction leading to inability to deliver critical medication",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Patient Levophed drip, alarming error codes with a hazard sign, patient's blood pressure drastically dropped and converted to VTach needed to be cardioverted and ultimately arrested.",
    "reasoning": "The incident report describes a critical event where the INFUSOMAT® device experienced alarming error codes with a hazard sign during the delivery of Levophed to a patient. This alarm malfunction prevented the healthcare provider from troubleshooting the issue by switching to another pump, leading to a drastic drop in the patient's blood pressure, conversion to ventricular tachycardia (VTach), and ultimately requiring cardioversion before cardiac arrest occurred. The inability to reset the alarm and continue medication delivery directly contributed to the life-threatening event.",
    "device_failure_mode": "The INFUSOMAT® device failed to reset the alarming error codes, hindering the delivery of critical medication and appropriate patient care.",
    "patient_outcome": "The patient experienced a significant drop in blood pressure, developed ventricular tachycardia, required cardioversion, and ultimately arrested, highlighting the severe impact of the device malfunction on patient safety.",
    "report_number": "20384458",
    "event_date": "08-10-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THE LOG REVIEW DID NOTE THE OCCURRENCE OF THE REPORTED ISSUE. THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED THE REPORTED ISSUE WAS NOT OBSERVED. THE DEVICE OPERATED AS INTENDED. PREVENTATIVE MAINTENANCE WAS PERFORMED. , Additional Manufacturer Narrative:THIS FOLLOW-UP MDR IS BEING SUBMITTED TO CORRECT THE TYPE OF REPORT. THE PRODUCT INVOLVED IN THE REPORTED INCIDENT WAS RETURNED TO A B. BRAUN FACILITY AND THE DEVICE WAS EVALUATED BY A QUALIFIED TECHNICIAN. ALTHOUGH THE OCCURRENCE OF THE REPORTED ISSUE WAS NOTED IN THE DEVICE HISTORY LOG, WHEN THE PUMP WAS EVALUATED, THE ISSUE WAS NOT OBSERVED. A TECHNICAL SAFETY CHECK WAS PERFORMED ON THE DEVICE. THE INCIDENT COULD NOT BE DUPLICATED, AND THE DEVICE WAS CONFIRMED TO MEET AL SAFETY STANDARDS. AS SUCH, THE TYPE OF REPORT IS BEING CORRECTED TO INDICATE THE EVENT IS CONSIDERED AN ADVERSE EVENT ONLY. IF ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE A FOLLOW-UP REPORT WILL BE FILED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. NOTE: MULTIPLE ATTEMPTS (INCLUDING PHONE AND EMAIL) WERE MADE TO THE CUSTOMER TO RETRIEVE DEVICES INVOLVED, DETAILS ON THE EVENT DESCRIPTION, AND PRODUCT INFORMATION, SUCH AS MATERIAL NUMBER AND SERIAL NUMBER. TO DATE, THERE HAS BEEN NO ADDITIONAL INFORMATION PROVIDED. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: PATIENT LEVOPHED DRIP, ALARMING ERROR CODES WITH A HAZARD SIGN, UNABLE TO RESET TROUBLESHOOTING TO ANOTHER PUMP, PATIENT'S BLOODPRESSURE DRASTICALLY DROPPED AND CONVERTED TO VTECH NEEDED TO BE CARDIOVERTED AND ULTIMATELY ARRESTED. , Additional Manufacturer Narrative:ADDITIONAL INFORMATION WAS RECEIVED FROM THE USER FACILITY CONCERNING THE ADVERSE EVENT. IT HAS BEEN DETERMINED THAT TWO DUPLICATE COMPLAINT NOTIFICATIONS WERE CREATED IN THE B. BRAUN COMPLAINT MANAGEMENT SYSTEM FOR THE ADVERSE EVENT DESCRIBED IN MEDWATCH (B)(4). COMPLAINT NOTIFICATION (B)(4). COMPLAINT NOTIFICATION (B)(4) WILL REMAIN IN THE B. BRAUN COMPLAINT MANAGEMENT SYSTEM, AND COMPLAINT NOTIFICATION (B)(4) WILL BE CANCELLED. ALL FURTHER REPORTING FOR THIS EVENT WILL BE DONE IN THIS MANUFACTURER REPORT NUMBER, AND THE RELATED B. BRAUN MEDICAL INTERNAL REPORT NUMBER IS (B)(4). NO FURTHER REPORTING WILL BE MADE UNDER MANUFACTURER REPORT NUMBER AS (B)(4) WILL BE CANCELLED. IN ADDITION, SECTION H10 HAS BEEN UPDATED ACCORDINGLY. THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW-UP WILL BE SUBMITTED AT THE COMPLETION OF THE INVESTIGATION , ",
    "analysis_timestamp": "2025-10-07T10:37:01.921055"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump malfunction leading to critical medication delivery failure",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Vasopressor/epinephrine infusion",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Description of Event or Problem: PATIENT FOUND PULSELESS, V-TACH. CUSTOMER REPORTED THAT THE PUMP MALFUNCTIONED BUT NO OTHER DETAILS KNOWN/PROVIDED AT THIS TIME.",
    "reasoning": "The report indicates a critical event where the patient was found pulseless in ventricular tachycardia (V-Tach), suggesting a cardiac emergency. The customer reported a pump malfunction, which aligns with the critical nature of the situation. The lack of further details provided indicates a potential failure in the infusion pump during the delivery of vasopressor/epinephrine, crucial medications for managing cardiac arrest. The direct correlation between the pump malfunction and the patient's pulseless state raises significant concerns about the device's role in the event.",
    "device_failure_mode": "The infusion pump likely failed to deliver the necessary vasopressor/epinephrine infusion, leading to a critical interruption in medication delivery during a life-threatening cardiac event.",
    "patient_outcome": "The patient experienced a cardiac arrest event, as evidenced by being found pulseless in V-Tach. The outcome beyond this report is not provided, but the device malfunction likely contributed to the severity of the situation.",
    "report_number": "19871812",
    "event_date": "06-26-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE WAS NOT RETURNED FOR EVALUATION, AND THE DEVICE LOGS WERE NOT MADE AVAILABLE. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A DEVICE FOR EVALUATION OR THE DEVICE LOGS. IF THE DEVICE OR THE DEVICE LOGS DO BECOME AVAILABLE, THE COMPLAINT WILL BE REOPENED FOR FURTHER EVALUATION. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:PATIENT FOUND PULSELESS, V-TACH. CUSTOMER REPORTED THAT THE PUMP MALFUNCTIONED BUT NO OTHER DETAILS KNOWN/PROVIDED AT THIS TIME. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A REVIEW OF THE COMPLAINT FILE DISCOVERED THE INITIAL MDR REPORT WAS INADVERTENTLY SUBMITTED WITH BOTH ADVERSE EVENT AND PRODUCT PROBLEM CHECKED IN SECTION B, %231. THE INTENTION WAS TO SUBMIT THE REPORT AS ADVERSE EVENT ONLY. THIS FOLLOW-UP MDR IS BEING SUBMITTED AS A CORRECTION TO INDICATE MDR 9610825-2024-00606 IS BEING SUBMITTED FOR THE ADVERSE EVENT OCCURRING ON 26JU22024 WITH THE USE OF THE INFUSOMAT PUMP. , ",
    "analysis_timestamp": "2025-10-07T10:37:05.287195"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Unknown due to lack of device evaluation and logs",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Not specified",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "Patient found pulseless, V-Tach. Customer reported that the pump malfunctioned but no other details known/provided at this time.",
    "reasoning": "Based on the information provided in the report, the patient was found pulseless in V-Tach, indicating a critical cardiac emergency. The customer reported a pump malfunction, which suggests a potential device issue. However, the lack of specific details on the malfunction, coupled with the device not being returned for evaluation and logs not being available, hinders a precise identification of the malfunction type. The critical timeline of the event and the life-threatening nature of the patient's condition point towards a significant impact on patient safety.",
    "device_failure_mode": "The specific failure mode of the Infusomat pump remains unclear due to insufficient information and lack of device evaluation.",
    "patient_outcome": "The patient experienced a cardiac arrest event but the report does not specify if the patient survived or the long-term outcome.",
    "report_number": "19871815",
    "event_date": "06-26-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A REVIEW OF THE COMPLAINT FILE DISCOVERED THE INITIAL MDR REPORT WAS INADVERTENTLY SUBMITTED WITH BOTH ADVERSE EVENT AND PRODUCT PROBLEM CHECKED IN SECTION B, %231. THE INTENTION WAS TO SUBMIT THE REPORT AS ADVERSE EVENT ONLY. THIS FOLLOW-UP MDR IS BEING SUBMITTED AS A CORRECTION TO INDICATE MDR IS BEING SUBMITTED FOR THE ADVERSE EVENT OCCURRING ON 26JU22024 WITH THE USE OF THE INFUSOMAT PUMP. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE WAS NOT RETURNED FOR EVALUATION, AND THE DEVICE LOGS WERE NOT MADE AVAILABLE. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A DEVICE FOR EVALUATION OR THE DEVICE LOGS. IF THE DEVICE OR THE DEVICE LOGS DO BECOME AVAILABLE, THE COMPLAINT WILL BE REOPENED FOR FURTHER EVALUATION. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Description of Event or Problem:PATIENT FOUND PULSELESS, V-TACH. CUSTOMER REPORTED THAT THE PUMP MALFUNCTIONED BUT NO OTHER DETAILS KNOWN/PROVIDED AT THIS TIME. , ",
    "analysis_timestamp": "2025-10-07T10:37:10.515750"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm failure leading to medication delivery interruption",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Patient was receiving Levophed via SPACE INFUSOMAT pump when the pump alarmed upstream occlusion. The alarm was not able to be confirmed or corrected. Patient's pressure dropped when pump stopped, causing the patient to experience cardiac arrest.",
    "reasoning": "The incident report clearly indicates that the infusion of Levophed was disrupted due to a false upstream occlusion alarm on the INFUSOMAT pump. This interruption in medication delivery directly led to a drop in the patient's pressure, resulting in cardiac arrest. The inability to confirm or correct the alarm highlights a critical device malfunction that significantly impacted patient safety.",
    "device_failure_mode": "The INFUSOMAT pump failed to accurately detect and respond to an upstream occlusion alarm, leading to an abrupt stop in medication delivery.",
    "patient_outcome": "The patient experienced cardiac arrest as a result of the interruption in Levophed infusion caused by the device malfunction.",
    "report_number": "19838945",
    "event_date": "07-02-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:PATIENT WAS RECEIVING LEVOPHED VIA SPACE INFUSOMAT PUMP WHEN THE PUMP ALARMED UPSTREAM OCCLUSION. THE ALARM WAS NOT ABLE TO BE CONFIRMED OR CORRECTED. PATIENT'S PRESSURE DROPPED WHEN PUMP STOPPED, CAUSING THE PATIENT TO EXPERIENCE CARDIAC ARREST. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A REVIEW OF THE COMPLAINT FILE DISCOVERED THE INITIAL AND FOLLOW-UP %231 MDR REPORTS WERE INADVERTENTLY SUBMITTED WITH BOTH ADVERSE EVENT AND PRODUCT PROBLEM CHECKED IN SECTION B, %231.  THE INTENTION WAS TO SUBMIT THE REPORT AS ADVERSE EVENT ONLY. THIS FOLLOW-UP MDR IS BEING SUBMITTED AS A CORRECTION TO INDICATE MDR 9610825-2024-00605 IS BEING SUBMITTED FOR THE ADVERSE EVENT OCCURRING ON 02JUL2024 WITH THE USE OF THE INFUSOMAT PUMP. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION: INFUSION DISRUPTED BY FALSE UPSTREAM OCCLUSION ALARM RESULTING IN NEAR MISS DETAILED INQUIRY DESCRIPTION: PATIENT WAS RECEIVING LEVOPHED VIA SPACE INFUSOMAT PUMP WHEN THE PUMP ALARMED UPSTREAM OCCLUSION. THE ALARM WAS NOT ABLE TO BE CONFIRMED OR CORRECTED. PATIENT'S PRESSURE DROPPED WHEN PUMP STOPPED, CAUSING THE PATIENT TO EXPERIENCE CARDIAC ARREST. NEAR MISS. UMMS IS GATHERING ADDITIONAL INFORMATION TO FILE AN RCA. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE WAS NOT RETURNED FOR EVALUATION, AND THE DEVICE LOGS WERE NOT MADE AVAILABLE. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A DEVICE FOR EVALUATION OR THE DEVICE LOGS. IF THE DEVICE OR THE DEVICE LOGS DO BECOME AVAILABLE, THE COMPLAINT WILL BE REOPENED FOR FURTHER EVALUATION. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , ",
    "analysis_timestamp": "2025-10-07T10:37:14.709099"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "False upstream occlusion alarm leading to pump stoppage",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Patient's pressure dropped when pump stopped, causing the patient to experience cardiac arrest.",
    "reasoning": "The incident report clearly indicates that the infusion was disrupted by a false upstream occlusion alarm on the Infusomat pump, which led to the pump stopping and the patient experiencing a drop in pressure resulting in cardiac arrest. This false alarm directly impacted the delivery of the critical medication, Levophed, and had life-threatening consequences for the patient.",
    "device_failure_mode": "The Infusomat pump falsely alarmed for an upstream occlusion, which was not able to be confirmed or corrected, leading to the pump stopping and interrupting the medication infusion.",
    "patient_outcome": "The patient experienced cardiac arrest as a result of the disruption in medication delivery caused by the false alarm and subsequent pump stoppage.",
    "report_number": "19839908",
    "event_date": "07-02-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION: INFUSION DISRUPTED BY FALSE UPSTREAM OCCLUSION ALARM RESULTING IN NEAR MISS DETAILED INQUIRY DESCRIPTION: PATIENT WAS RECEIVING LEVOPHED VIA SPACE INFUSOMAT PUMP WHEN THE PUMP ALARMED UPSTREAM OCCLUSION. THE ALARM WAS NOT ABLE TO BE CONFIRMED OR CORRECTED. PATIENT'S PRESSURE DROPPED WHEN PUMP STOPPED, CAUSING THE PATIENT TO EXPERIENCE CARDIAC ARREST. NEAR MISS. UMMS IS GATHERING ADDITIONAL INFORMATION TO FILE AN RCA. , Description of Event or Problem:PATIENT WAS RECEIVING LEVOPHED VIA SPACE INFUSOMAT PUMP WHEN THE PUMP ALARMED UPSTREAM OCCLUSION. THE ALARM WAS NOT ABLE TO BE CONFIRMED OR CORRECTED. PATIENT'S PRESSURE DROPPED WHEN PUMP STOPPED, CAUSING THE PATIENT TO EXPERIENCE CARDIAC ARREST. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE WAS NOT RETURNED FOR EVALUATION, AND THE DEVICE LOGS WERE NOT MADE AVAILABLE. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A DEVICE FOR EVALUATION OR THE DEVICE LOGS. IF THE DEVICE OR THE DEVICE LOGS DO BECOME AVAILABLE, THE COMPLAINT WILL BE REOPENED FOR FURTHER EVALUATION. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A REVIEW OF THE COMPLAINT FILE DISCOVERED THE INITIAL MDR REPORT WAS INADVERTENTLY SUBMITTED WITH BOTH ADVERSE EVENT AND PRODUCT PROBLEM CHECKED IN SECTION B, %231. THE INTENTION WAS TO SUBMIT THE REPORT AS ADVERSE EVENT ONLY. THIS FOLLOW-UP MDR IS BEING SUBMITTED AS A CORRECTION TO INDICATE MDR 2532083-2024-00032 IS BEING SUBMITTED FOR THE ADVERSE EVENT OCCURRING ON (B)(6) 2024 WITH THE USE OF THE INFUSOMAT PUMP. , ",
    "analysis_timestamp": "2025-10-07T10:37:18.598910"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Repetitive air bubble alarms and occlusion alarms",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 10,
    "key_evidence": "Multiple instances of air bubble alarms and occlusion alarms leading to interruptions in medication delivery and resuscitation efforts.",
    "reasoning": "The repetitive alarms and interruptions in medication delivery, specifically Levophed which is crucial in managing cardiac arrest and shock, directly impacted the patient's resuscitation process. The delays and inconsistencies in medication administration likely worsened the patient's condition, leading to cardiac arrest and ultimately death.",
    "device_failure_mode": "The Infusomat pump repeatedly triggered air bubble alarms and occlusion alarms, causing interruptions in medication delivery and potentially compromising the effectiveness of critical treatments.",
    "patient_outcome": "The patient experienced a series of critical events including cardiac arrest, cardiogenic shock, multiorgan failure, and ultimately death. The interruptions in medication delivery due to device alarms likely contributed to the unsuccessful resuscitation efforts and poor patient outcome.",
    "report_number": "19745909",
    "event_date": "05-17-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:EVENT DESCRIPTION AS PROVIDED IN MEDWATCH (B)(4): ACCORDING TO DOSETRAC LOGS FOR THE B. BRAUN IV PUMP, THERE WERE ALARMS ENCOUNTERED AFTER THE LEVOPHED WAS INITIATED. ETOMIDATE WAS GIVEN FOR INTUBATION AT 1926. THE RESUSCITATION NAVIGATOR DOCUMENTED CODE START AT 1935. SHE RECEIVED SODIUM BICARBONATE AND MULTIPLE DOSES OF EPINEPHRINE FOR ASYSTOLE WITH ONGOING COMPRESSIONS WITH THE LUCAS DEVICE. AT 1942, THE PATIENT WAS DOCUMENTED TO BE IN SINUS TACHYCARDIA AND COMPRESSIONS WERE STOPPED. PER MACLAB DOCUMENTATION, THE PATIENT ARRIVED IN THE CARDIAC CATHETERIZATION LAB AT 1951. ACCORDING TO DOSETRAC LOGS FOR THE LEVOPHED INFUSION, THERE WERE MULTIPLE ALARMS. INTERVENTIONAL CARDIOLOGIST DOCUMENTED A NOTE AFTER THE PROCEDURE INDICATING IT WAS FOR THE STEMI (ST ELEVATION MYOCARDIAL INFARCTION) WITH CARDIAC ARREST, CARDIOGENIC SHOCK, MULTIORGAN FAILURE AND ULTIMATELY DEATH. HE DOCUMENTED THAT ON ARRIVAL TO THE CATHETERIZATION LAB, THE PATIENT DEVELOPED PULSELESS DUCTAL ACTIVITY WITH ASSOCIATED BRADYCARDIA TO THE 30S. TIME OUT FOR THE PROCEDURE OCCURRED AT 2002. PATIENT WAS DOCUMENTED TO BE INTUBATED WITH PALPABLE PEDAL PULSES AND RADIAL PULSES. A TEMPORARY SINGLE PACEMAKER (INSERTED AT 2003 VIA THE RIGHT FEMORAL VEIN) WAS PLACED WITH A PACED RATE OF 80. AT 2005, THE RIGHT FEMORAL ARTERY WAS ENTERED PERCUTANEOUSLY AND FOR WHICH A SHORT SHEATH WAS PLACED AND FLUSHED. AT 2010 A CODE BLUE WAS CALLED AND COMPRESSIONS WERE INITIATED. AN 8 FR SHEATH WAS PLACED AND FLUSHED WITH THE INTRA-AORTIC BALLOON PUMP BEING PLACED AT 2012. COMPRESSIONS WERE STOPPED AT THAT TIME DUE TO RETURN OF CIRCULATION. AT 2014, THE BALLOON WAS POSITIONED IN THE DESCENDING AORTA UNDER FLUOROSCOPY. AT 2017, THE LEFT FEMORAL ARTERY WAS ENTERED PERCUTANEOUSLY. THE PATIENT LOST PULSES AGAIN AT 2019 AND COMPRESSIONS WERE INITIATED. PULSE CHECKS WERE DONE EVERY TWO MINUTES UNTIL 2034 AT WHICH TIME COMPRESSIONS WERE STOPPED AND NO PULSES WERE DETECTED. RETURN OF SPONTANEOUS CIRCULATION WAS NOT ACHIEVED AND THE FAMILY WAS AT THE BEDSIDE AND MADE AWARE. ON REVIEW, THE PUMP WAS STARTED WITH LEVOPHED AT 1805 IN THE ED (EMERGENCY DEPARTMENT). AN INCREASE WAS MADE AT 1812. A DOWNSTREAM OCCLUSION ALARM OCCURRED AT 1813:14 AND THE PUMP WAS RESTARTED AT 1813:25 WITH AN INCREASE IN LEVOPHED AT 1813:41. AT 1815:47, AN AIR BUBBLE ALARM OCCURRED. PUMP WAS HELD AT 1816:58 AND RESTARTED AT 1817:25. LEVOPHED WAS INCREASED MULTIPLE TIMES BETWEEN 1833:13 AND 1912:05. AT 1951:05 AN AIR BUBBLE ALARM OCCURRED. THIS WAS NOT RESTARTED UNTIL 1959:21. AT 2002:02 ANOTHER AIR BUBBLE ALARM OCCURRED, AND THE PUMP WAS HELD AT 2002:27. IT WAS RESTARTED AT 2002:31. ANOTHER AIR BUBBLE ALARM OCCURRED AT 2003:15 AND WAS HELD AT 2003:47. AT 2006:15 AN AIR BUBBLE ALARM OCCURRED. IT WAS RESTARTED AT 2010:48 WITH SUBSEQUENT INCREASES IN DOSING UNTIL 2011:11 WHEN IT HAD ANOTHER AIR BUBBLE ALARM. PUMP WAS RESTARTED AT 2013:03 AND ANOTHER AIR BUBBLE ALARM OCCURRED AT 2013:14. PUMP WAS PRIMED WHEN AN ASV (ADAPTIVE SUPPORT VENTILATION) WAS PLACED AT 2014:04. AN UPSTREAM OCCLUSION ALARM OCCURRED AT 2014:15 AND PUMP WAS RESTARTED AT 2014:21. AN AIR BUBBLE ALARM OCCURRED AT 2014:37 AND WAS RESTARTED AT 2017:41 WITH ANOTHER AIR BUBBLE ALARM AT 2017:50. PUMP WAS RESTARTED AT 2019:11 AND STOPPED AT 2045 WHEN TIME OF DEATH WAS DECLARED. THIS REPORT IS FOR THE INFUSOMAT SPACE PUMP INVOLVED IN THE EVENT. THE DISPOSABLE PUMP SET INVOLVED IN THE EVENT WILL BE REPORTED AS MFR REPORT %23 2523676-2024-00696. , ",
    "analysis_timestamp": "2025-10-07T10:37:23.212815"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Repetitive air bubble alarms and occlusion alarms",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Multiple air bubble alarms and occlusion alarms occurred during the infusion of Levophed, leading to interruptions in medication delivery and potential hemodynamic instability.",
    "reasoning": "The repeated occurrence of air bubble alarms and occlusion alarms during the infusion of Levophed indicates a significant device malfunction that directly impacted the delivery of critical medication. Levophed is a vasopressor used to support blood pressure in patients experiencing shock or cardiac arrest. Interruptions in its infusion can lead to severe hemodynamic instability, potentially contributing to cardiac arrest and ultimately death in this case. The timeline of events aligns with the pump alarms and the patient's deteriorating condition.",
    "device_failure_mode": "The Infusomat pump repeatedly triggered air bubble alarms and occlusion alarms, indicating issues with proper medication flow and potentially causing interruptions in medication delivery.",
    "patient_outcome": "The patient experienced a series of critical events, including cardiac arrest, cardiogenic shock, multiorgan failure, and ultimately death. The malfunction of the Infusomat pump likely contributed to the patient's deteriorating condition and poor outcome.",
    "report_number": "19745910",
    "event_date": "05-17-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE ACTUAL PUMP, PUMP HISTORY LOGS, AND SET INVOLVED IN THE EVENT WERE NOT PROVIDED AND NO ADDITIONAL INFORMATION COULD BE OBTAINED. ADDITIONALLY, SET INFORMATION SUCH AS MATERIAL NUMBER AND LOT NUMBER COULD NOT BE OBTAINED. THEREFORE, A THOROUGH INVESTIGATION COULD NOT BE CONDUCTED AND THE EXACT ROOT CAUSE COULD NOT BE DETERMINED. IF ADDITIONAL INFORMATION IS RECEIVED BBMI WILL REOPEN THE CASE TO PERFORM FURTHER INVESTIGATION. BBMI WILL CONTINUE TO TREND AND MONITOR ALL COMPLAINTS OF THIS NATURE TO IDENTIFY OPPORTUNITIES FOR CORRECTIVE ACTIONS IN ACCORDANCE WITH THE REQUIREMENTS OF INTERNAL PROCEDURES AND FDA REGULATIONS. , Description of Event or Problem:EVENT DESCRIPTION AS PROVIDED IN MEDWATCH (B)(4): ACCORDING TO DOSETRAC LOGS FOR THE B. BRAUN IV PUMP, THERE WERE ALARMS ENCOUNTERED AFTER THE LEVOPHED WAS INITIATED. ETOMIDATE WAS GIVEN FOR INTUBATION AT 1926. THE RESUSCITATION NAVIGATOR DOCUMENTED CODE START AT 1935. SHE RECEIVED SODIUM BICARBONATE AND MULTIPLE DOSES OF EPINEPHRINE FOR ASYSTOLE WITH ONGOING COMPRESSIONS WITH THE LUCAS DEVICE. AT 1942, THE PATIENT WAS DOCUMENTED TO BE IN SINUS TACHYCARDIA AND COMPRESSIONS WERE STOPPED. PER MACLAB DOCUMENTATION, THE PATIENT ARRIVED IN THE CARDIAC CATHETERIZATION LAB AT 1951. ACCORDING TO DOSETRAC LOGS FOR THE LEVOPHED INFUSION, THERE WERE MULTIPLE ALARMS. INTERVENTIONAL CARDIOLOGIST DOCUMENTED A NOTE AFTER THE PROCEDURE INDICATING IT WAS FOR THE STEMI (ST ELEVATION MYOCARDIAL INFARCTION) WITH CARDIAC ARREST, CARDIOGENIC SHOCK, MULTIORGAN FAILURE AND ULTIMATELY DEATH. HE DOCUMENTED THAT ON ARRIVAL TO THE CATHETERIZATION LAB, THE PATIENT DEVELOPED PULSELESS DUCTAL ACTIVITY WITH ASSOCIATED BRADYCARDIA TO THE 30S. TIME OUT FOR THE PROCEDURE OCCURRED AT 2002. PATIENT WAS DOCUMENTED TO BE INTUBATED WITH PALPABLE PEDAL PULSES AND RADIAL PULSES. A TEMPORARY SINGLE PACEMAKER (INSERTED AT 2003 VIA THE RIGHT FEMORAL VEIN) WAS PLACED WITH A PACED RATE OF 80. AT 2005, THE RIGHT FEMORAL ARTERY WAS ENTERED PERCUTANEOUSLY AND FOR WHICH A SHORT SHEATH WAS PLACED AND FLUSHED. AT 2010 A CODE BLUE WAS CALLED AND COMPRESSIONS WERE INITIATED. AN 8 FR SHEATH WAS PLACED AND FLUSHED WITH THE INTRA-AORTIC BALLOON PUMP BEING PLACED AT 2012. COMPRESSIONS WERE STOPPED AT THAT TIME DUE TO RETURN OF CIRCULATION. AT 2014, THE BALLOON WAS POSITIONED IN THE DESCENDING AORTA UNDER FLUOROSCOPY. AT 2017, THE LEFT FEMORAL ARTERY WAS ENTERED PERCUTANEOUSLY. THE PATIENT LOST PULSES AGAIN AT 2019 AND COMPRESSIONS WERE INITIATED. PULSE CHECKS WERE DONE EVERY TWO MINUTES UNTIL 2034 AT WHICH TIME COMPRESSIONS WERE STOPPED AND NO PULSES WERE DETECTED. RETURN OF SPONTANEOUS CIRCULATION WAS NOT ACHIEVED AND THE FAMILY WAS AT THE BEDSIDE AND MADE AWARE. ON REVIEW, THE PUMP WAS STARTED WITH LEVOPHED AT 1805 IN THE ED (EMERGENCY DEPARTMENT). AN INCREASE WAS MADE AT 1812. A DOWNSTREAM OCCLUSION ALARM OCCURRED AT 1813:14 AND THE PUMP WAS RESTARTED AT 1813:25 WITH AN INCREASE IN LEVOPHED AT 1813:41. AT 1815:47, AN AIR BUBBLE ALARM OCCURRED. PUMP WAS HELD AT 1816:58 AND RESTARTED AT 1817:25. LEVOPHED WAS INCREASED MULTIPLE TIMES BETWEEN 1833:13 AND 1912:05. AT 1951:05 AN AIR BUBBLE ALARM OCCURRED. THIS WAS NOT RESTARTED UNTIL 1959:21. AT 2002:02 ANOTHER AIR BUBBLE ALARM OCCURRED, AND THE PUMP WAS HELD AT 2002:27. IT WAS RESTARTED AT 2002:31. ANOTHER AIR BUBBLE ALARM OCCURRED AT 2003:15 AND WAS HELD AT 2003:47. AT 2006:15 AN AIR BUBBLE ALARM OCCURRED. IT WAS RESTARTED AT 2010:48 WITH SUBSEQUENT INCREASES IN DOSING UNTIL 2011:11 WHEN IT HAD ANOTHER AIR BUBBLE ALARM. PUMP WAS RESTARTED AT 2013:03 AND ANOTHER AIR BUBBLE ALARM OCCURRED AT 2013:14. PUMP WAS PRIMED WHEN AN ASV (ADAPTIVE SUPPORT VENTILATION) WAS PLACED AT 2014:04. AN UPSTREAM OCCLUSION ALARM OCCURRED AT 2014:15 AND PUMP WAS RESTARTED AT 2014:21. AN AIR BUBBLE ALARM OCCURRED AT 2014:37 AND WAS RESTARTED AT 2017:41 WITH ANOTHER AIR BUBBLE ALARM AT 2017:50. PUMP WAS RESTARTED AT 2019:11 AND STOPPED AT 2045 WHEN TIME OF DEATH WAS DECLARED. THIS REPORT IS FOR THE INFUSOMAT SPACE PUMP INVOLVED IN THE EVENT. THE DISPOSABLE PUMP SET INVOLVED IN THE EVENT WILL BE REPORTED AS MFR REPORT %23 2523676-2024-00696. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , ",
    "analysis_timestamp": "2025-10-07T10:37:27.674038"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Recurrent air bubble alarms and occlusion alarms",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Multiple air bubble alarms and occlusion alarms occurred during critical medication delivery, leading to interruptions in infusion and potential dosing errors.",
    "reasoning": "The recurrent alarms on the INFUSOMAT SPACE Large Volume Pump, specifically the air bubble alarms and occlusion alarms, directly impacted the delivery of Levophed (norepinephrine), a critical vasopressor medication used in the management of cardiac arrest and shock. These alarms caused interruptions in medication infusion, potentially leading to fluctuations in medication delivery and dosing errors. In a high-stress environment such as a cardiac arrest scenario, these interruptions can have severe consequences on patient outcomes, including contributing to cardiac arrest and ultimately death.",
    "device_failure_mode": "The INFUSOMAT SPACE Large Volume Pump repeatedly triggered air bubble alarms and occlusion alarms, indicating issues with proper medication flow and potentially causing interruptions in medication delivery.",
    "patient_outcome": "The patient experienced a series of critical events, including cardiac arrest, cardiogenic shock, multiorgan failure, and ultimately death. The recurrent alarms on the pump likely contributed to the patient's deteriorating condition and unsuccessful resuscitation efforts.",
    "report_number": "19536516",
    "event_date": "05-17-2024",
    "device_name": "INFUSOMAT SPACE LARGE VOLUME PUMP",
    "original_event_text": "Description of Event or Problem:ACCORDING TO DOSETRAC LOGS FOR THE B. BRAUN IV PUMP, THERE WERE ALARMS ENCOUNTERED AFTER THE LEVOPHED WAS INITIATED. ETOMIDATE WAS GIVEN FOR INTUBATION AT 1926. THE RESUSCITATION NAVIGATOR DOCUMENTED CODE START AT 1935. SHE RECEIVED SODIUM BICARBONATE AND MULTIPLE DOSES OF EPINEPHRINE FOR ASYSTOLE WITH ONGOING COMPRESSIONS WITH THE LUCAS DEVICE. AT 1942, THE PATIENT WAS DOCUMENTED TO BE IN SINUS TACHYCARDIA AND COMPRESSIONS WERE STOPPED. PER MACLAB DOCUMENTATION, THE PATIENT ARRIVED IN THE CARDIAC CATHETERIZATION LAB AT 1951. ACCORDING TO DOSETRAC LOGS FOR THE LEVOPHED INFUSION, THERE WERE MULTIPLE ALARMS. INTERVENTIONAL CARDIOLOGIST DOCUMENTED A NOTE AFTER THE PROCEDURE INDICATING IT WAS FOR THE STEMI (ST ELEVATION MYOCARDIAL INFARCTION) WITH CARDIAC ARREST, CARDIOGENIC SHOCK, MULTIORGAN FAILURE AND ULTIMATELY DEATH. HE DOCUMENTED THAT ON ARRIVAL TO THE CATHETERIZATION LAB, THE PATIENT DEVELOPED PULSELESS DUCTAL ACTIVITY WITH ASSOCIATED BRADYCARDIA TO THE 30S. TIME OUT FOR THE PROCEDURE OCCURRED AT 2002. PATIENT WAS DOCUMENTED TO BE INTUBATED WITH PALPABLE PEDAL PULSES AND RADIAL PULSES. A TEMPORARY SINGLE PACEMAKER (INSERTED AT 2003 VIA THE RIGHT FEMORAL VEIN) WAS PLACED WITH A PACED RATE OF 80. AT 2005, THE RIGHT FEMORAL ARTERY WAS ENTERED PERCUTANEOUSLY AND FOR WHICH A SHORT SHEATH WAS PLACED AND FLUSHED. AT 2010 A CODE BLUE WAS CALLED AND COMPRESSIONS WERE INITIATED. AN 8 FR SHEATH WAS PLACED AND FLUSHED WITH THE INTRA-AORTIC BALLOON PUMP BEING PLACED AT 2012. COMPRESSIONS WERE STOPPED AT THAT TIME DUE TO RETURN OF CIRCULATION. AT 2014, THE BALLOON WAS POSITIONED IN THE DESCENDING AORTA UNDER FLUOROSCOPY. AT 2017, THE LEFT FEMORAL ARTERY WAS ENTERED PERCUTANEOUSLY. THE PATIENT LOST PULSES AGAIN AT 2019 AND COMPRESSIONS WERE INITIATED. PULSE CHECKS WERE DONE EVERY TWO MINUTES UNTIL 2034 AT WHICH TIME COMPRESSIONS WERE STOPPED AND NO PULSES WERE DETECTED. RETURN OF SPONTANEOUS CIRCULATION WAS NOT ACHIEVED AND THE FAMILY WAS AT THE BEDSIDE AND MADE AWARE. ON REVIEW, THE PUMP WAS STARTED WITH LEVOPHED AT 1805 IN THE ED (EMERGENCY DEPARTMENT). AN INCREASE WAS MADE AT 1812. A DOWNSTREAM OCCLUSION ALARM OCCURRED AT 1813:14 AND THE PUMP WAS RESTARTED AT 1813:25 WITH AN INCREASE IN LEVOPHED AT 1813:41. AT 1815:47, AN AIR BUBBLE ALARM OCCURRED. PUMP WAS HELD AT 1816:58 AND RESTARTED AT 1817:25. LEVOPHED WAS INCREASED MULTIPLE TIMES BETWEEN 1833:13 AND 1912:05. AT 1951:05 AN AIR BUBBLE ALARM OCCURRED. THIS WAS NOT RESTARTED UNTIL 1959:21. AT 2002:02 ANOTHER AIR BUBBLE ALARM OCCURRED, AND THE PUMP WAS HELD AT 2002:27. IT WAS RESTARTED AT 2002:31. ANOTHER AIR BUBBLE ALARM OCCURRED AT 2003:15 AND WAS HELD AT 2003:47. AT 2006:15 AN AIR BUBBLE ALARM OCCURRED. IT WAS RESTARTED AT 2010:48 WITH SUBSEQUENT INCREASES IN DOSING UNTIL 2011:11 WHEN IT HAD ANOTHER AIR BUBBLE ALARM. PUMP WAS RESTARTED AT 2013:03 AND ANOTHER AIR BUBBLE ALARM OCCURRED AT 2013:14. PUMP WAS PRIMED WHEN AN ASV (ADAPTIVE SUPPORT VENTILATION) WAS PLACED AT 2014:04. AN UPSTREAM OCCLUSION ALARM OCCURRED AT 2014:15 AND PUMP WAS RESTARTED AT 2014:21. AN AIR BUBBLE ALARM OCCURRED AT 2014:37 AND WAS RESTARTED AT 2017:41 WITH ANOTHER AIR BUBBLE ALARM AT 2017:50. PUMP WAS RESTARTED AT 2019:11 AND STOPPED AT 2045 WHEN TIME OF DEATH WAS DECLARED. , ",
    "analysis_timestamp": "2025-10-07T10:37:31.400230"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air-in-line alarms",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The pump started presenting air-in-line alarms during a norepinephrine drip infusion. The patient's heart rate and blood pressure dropped, and the patient was unable to be resuscitated.",
    "reasoning": "The presence of air-in-line alarms on the Infusomat Space pump during a critical norepinephrine infusion indicates a device malfunction that could have disrupted the medication delivery and contributed to the patient's deteriorating condition. While the direct cause of death was not attributed to the pump, the alarms and subsequent drop in vital signs suggest a significant impact on patient outcome.",
    "device_failure_mode": "The Infusomat Space pump likely detected air in the infusion line incorrectly, triggering false alarms that may have interrupted the medication flow or caused unnecessary alarm responses.",
    "patient_outcome": "The patient's heart rate and blood pressure dropped, leading to an inability to resuscitate the patient, ultimately resulting in death.",
    "report_number": "19533326",
    "event_date": "05-18-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: DURING A CONFERENCE CALL WITH THE REPORTING FACILITY AND OTHER MEMBERS IT WAS INDICATED THAT THE INVOLVED INFUSOMAT SPACE PUMP WAS INVOLVE IN A DEATH INCIDENT BUT WAS NOT IDENTIFIED AS THE CAUSE OF DEATH, BUT WAS IDENTIFIED AS A CONTRIBUTING FACTOR DUE TO AIR-IN-LINE ALARMS. THE INFORMATION PROVIDED INDICATED THAT THE PATIENT HAD MULTIPLE COMORBIDITIES AND WAS IN THE CARDIAC CATHETER LAB ON A NOREPINEPHRINE DRIP. DURING THE INCIDENT THE PUMP STARTED PRESENTING AIR-IN-LINE ALARMS, HOWEVER, THE REPORTER AND STAFF WERE NOT CLEAR WHETHER THERE WAS ACTUAL AIR VISIBLE WITHIN THE INFUSION LINE AT THE TIME OF THE ALARM. PRIOR TO ALARMS GOING OFF PUMP HAD BEEN RUNNING FOR ABOUT AH HOUR WITHOUT ANY INTERRUPTIONS. STAFF MEMBER INDICATED A BACKUP PUMP & MEDICATION WAS AVAILABLE, BUT MEDICATION WAS NOT RUNNING DUE TO NURSE TRYING TO SET UP THE INFUSION. THE PATIENT HEARD RATE AND BLOOD PRESSURE DROPPED AND THE PATIENT WAS DEEMED UNABLE TO BE RESUSCITATED. , ",
    "analysis_timestamp": "2025-10-07T10:37:35.121038"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air-in-line alarms",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The pump started presenting air-in-line alarms during the infusion of norepinephrine. The patient's heart rate and blood pressure dropped, and the patient was unable to be resuscitated.",
    "reasoning": "The incident report describes a situation where the Infusomat Space pump was involved in a death incident, although not identified as the direct cause of death but as a contributing factor due to air-in-line alarms. The patient was in the cardiac catheter lab on a norepinephrine drip when the pump started presenting air-in-line alarms. This indicates a malfunction in the pump's air detection system, which could have led to interruptions in medication delivery. The patient's deteriorating condition, with a drop in heart rate and blood pressure, suggests a critical moment where the pump's malfunction may have contributed to the inability to stabilize the patient.",
    "device_failure_mode": "The device failed to accurately detect air in the infusion line, leading to false alarms and potential interruptions in medication delivery.",
    "patient_outcome": "The patient's heart rate and blood pressure dropped, and despite resuscitation efforts, the patient could not be revived.",
    "report_number": "19533327",
    "event_date": "05-18-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE INVOLVED AND/OR LOGS WERE NOT PROVIDED FOR EVALUATION. THE REPORTED DEFECT WAS NOT CONFIRMED. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: DURING A CONFERENCE CALL WITH THE REPORTING FACILITY AND OTHER MEMBERS IT WAS INDICATED THAT THE INVOLVED INFUSOMAT SPACE PUMP WAS INVOLVE IN A DEATH INCIDENT BUT WAS NOT IDENTIFIED AS THE CAUSE OF DEATH, BUT WAS IDENTIFIED AS A CONTRIBUTING FACTOR DUE TO AIR-IN-LINE ALARMS. THE INFORMATION PROVIDED INDICATED THAT THE PATIENT HAD MULTIPLE COMORBIDITIES AND WAS IN THE CARDIAC CATHETER LAB ON A NOREPINEPHRINE DRIP. DURING THE INCIDENT THE PUMP STARTED PRESENTING AIR-IN-LINE ALARMS, HOWEVER, THE REPORTER AND STAFF WERE NOT CLEAR WHETHER THERE WAS ACTUAL AIR VISIBLE WITHIN THE INFUSION LINE AT THE TIME OF THE ALARM. PRIOR TO ALARMS GOING OFF PUMP HAD BEEN RUNNING FOR ABOUT AH HOUR WITHOUT ANY INTERRUPTIONS. STAFF MEMBER INDICATED A BACKUP PUMP & MEDICATION WAS AVAILABLE, BUT MEDICATION WAS NOT RUNNING DUE TO NURSE TRYING TO SET UP THE INFUSION. THE PATIENT HEARD RATE AND BLOOD PRESSURE DROPPED AND THE PATIENT WAS DEEMED UNABLE TO BE RESUSCITATED. , ",
    "analysis_timestamp": "2025-10-07T10:37:50.241732"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air in line alarm malfunction leading to repeated interruptions in medication infusion",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "An air in line alarm for Levophed caused a delay in the infusion. During this delay, the patient's BP dropped, and the patient went into cardiac arrest.",
    "reasoning": "The malfunction of the INFUSOMAT® device, specifically the repeated air in line alarms leading to interruptions in medication delivery, directly contributed to the patient's life-threatening event of cardiac arrest. The nurse observed air bubbles in the line, indicating a problem with the infusion system. The timeline of events clearly shows that the alarms coincided with drops in medication infusion volume, indicating a failure of the device to deliver the necessary medication consistently.",
    "device_failure_mode": "The device repeatedly alarmed for air in line despite attempts to restart and prime the pump, leading to interruptions in medication delivery and subsequent patient deterioration.",
    "patient_outcome": "The patient experienced cardiac arrest due to the interruptions in Levophed infusion caused by the device malfunction. Fortunately, the patient's cardiac arrest was resolved, and blood pressure stabilized after the nurse switched to a new bag of Levophed and tubing in another pump.",
    "report_number": "19319527",
    "event_date": "04-19-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THIS REPORT IS BEING SUBMITTED TO UPDATE SECTION H10. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: AN AIR IN LINE ALARM FOR LEVOPHED CAUSED A DELAY IN THE INFUSION. AIR BUBBLES WERE SEEN IN THE LINE. THE NURSE STATED SHE KEPT HITTING RESTART, BUT THE PUMP KEPT ALARMING. THE PUMP WAS PRIMED AND ANOTHER AIR IN LINE ALARM WAS RECEIVED. THE NURSE STATED THAT SHE DID OBSERVE SMALL AIR BUBBLES IN THE LINE. DURING THIS DELAY THE PATIENTS BP DROPPED, AND THE PATIENT WENT INTO CARDIAC ARREST. THE NURSE GOT A NEW BAG OF LEVOPHED AND NEW TUBING. THE LINE WAS SETUP IN ANOTHER PUMP AND AN AIR IN LINE ALARM WAS RECEIVED. BUBBLES WERE SEEN IN THE LINE. THE LINE WAS REPRIMED, AND MEDICATION WAS INFUSED. THE PATIENT'S CARDIAC ARREST WAS RESOLVED, AND THE BLOOD PRESSURE STABILIZED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE INVOLVED IN THE REPORTED INCIDENT WAS NOT RETURNED FOR EVALUATION; HOWEVER, THE DEVICE HISTORY LOGS WERE PROVIDED AND BASED ON THE RESULTS, THE REPORTED ISSUE COULD NOT BE CONFIRMED. LOG REVIEW SHOWS ON (B)(6) 2024 AND 8:49AM AN INFUSION START WITHOUT PRIME OF 29.63ML/HR AND 70ML (DL: NOREPI32; DOSE RATE: 0.580MCG/KG/MIN). AT 8:49AM NEW RATE WAS SET TO 35.76ML (0.7MCG/KG/MIN) AND AN AIR ALARM OCCURRED WITH A VOLUME INFUSED TO .30ML. AT 8:50AM WITH A VOLUME INFUSED TO .61ML AN AIR ALARM. AT 8:51AM WITH A VOLUME INFUSED TO .92ML AN AIR ALARM. AT 8:51AM NEW RATE WAS SET TO 40.87ML/HR (0.8MCG/KG/MIN) AND AT 8:51AM WITH A VOLUME INFUSED TO 1.08ML AN AIR ALARM. AT 8:51AM WITH A VOLUME INFUSED TO 1.22ML AN AIR ALARM. AT 8:52AM WITH A VOLUME INFUSED TO 1.53ML AN AIR ALARM. AT 8:53AM WITH A VOLUME INFUSED TO 1.84ML AN AIR ALARM. AT 8:53AM WITH A VOLUME INFUSED TO 2.15ML AN AIR ALARM. AT 8:54AM WITH A VOLUME INFUSED TO 2.45ML AN AIR ALARM. AT 8:54AM A PURGE (PRIME) AND AT 8:55AM NEW RATE WAS SET TO 76.64ML/HR (1.5MCG/KG/MIN). AT 8:55AM WITH A VOLUME INFUSED TO 2.76ML AN AIR ALARM. AT 8:56AM WITH A VOLUME INFUSED TO 3.06ML AN AIR ALARM. AT 8:56AM WITH A VOLUME INFUSED TO 3.37ML AN AIR ALARM. AT 8:56AM WITH A VOLUME INFUSED TO 3.68ML AN AIR ALARM. AT 8:57AM WITH A VOLUME INFUSED TO 3.99ML AN AIR ALARM. AT 8:57AM WITH A VOLUME INFUSED TO 4.30ML AN AIR ALARM. AT 8:57AM WITH A VOLUME INFUSED TO 4.60ML AN AIR ALARM. AT 8:58AM WITH A VOLUME INFUSED TO 4.91ML AN AIR ALARM. AT 8:58AM WITH A VOLUME INFUSED TO 5.22ML AN AIR ALARM. AT 8:59AM WITH A VOLUME INFUSED TO 5.53ML AN AIR ALARM. AT 9:00AM WITH A VOLUME INFUSED TO 5.84ML AN AIR ALARM. AT 9:00AM WITH A VOLUME INFUSED TO 6.15ML AN AIR ALARM. AT 9:00AM WITH A VOLUME INFUSED TO 6.46ML AN AIR ALARM. AT 9:01AM WITH A VOLUME INFUSED TO 6.76ML AN AIR ALARM. AT 9:01AM WITH A VOLUME INFUSED TO 7.07ML AN AIR ALARM AND PUMP WAS PLACED ON STANDBY WITH NO FURTHER INFUSIONS TAKING PLACE. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THIS REPORT IS BEING SUBMITTED TO UPDATE SECTION A2 AND A3A. , ",
    "analysis_timestamp": "2025-10-07T10:38:01.610630"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air in line alarm failure leading to infusion disruption",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "AN AIR IN LINE ALARM FOR LEVOPHED CAUSED A DELAY IN THE INFUSION. AIR BUBBLES WERE SEEN IN THE LINE. DURING THIS DELAY THE PATIENTS BP DROPPED, AND THE PATIENT WENT INTO CARDIAC ARREST.",
    "reasoning": "The malfunction of the Infusomat pump's air in line alarm system directly contributed to the delay in medication delivery, leading to a drop in the patient's blood pressure and subsequent cardiac arrest. The repeated alarms and presence of air bubbles in the line indicate a failure of the device to properly detect and manage air in the infusion line, a critical safety feature during vasopressor infusion.",
    "device_failure_mode": "The Infusomat pump's air in line alarm system failed to effectively detect and clear air bubbles in the infusion line, leading to repeated alarms and disruption in medication delivery.",
    "patient_outcome": "The patient experienced a cardiac arrest due to the delay in Levophed infusion caused by the device malfunction. Fortunately, the cardiac arrest was resolved, and the patient's blood pressure stabilized after corrective actions were taken.",
    "report_number": "19319533",
    "event_date": "04-19-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: AN AIR IN LINE ALARM FOR LEVOPHED CAUSED A DELAY IN THE INFUSION. AIR BUBBLES WERE SEEN IN THE LINE. THE NURSE STATED SHE KEPT HITTING RESTART, BUT THE PUMP KEPT ALARMING. THE PUMP WAS PRIMED AND ANOTHER AIR IN LINE ALARM WAS RECEIVED. THE NURSE STATED THAT SHE DID OBSERVE SMALL AIR BUBBLES IN THE LINE. DURING THIS DELAY THE PATIENTS BP DROPPED, AND THE PATIENT WENT INTO CARDIAC ARREST. THE NURSE GOT A NEW BAG OF LEVOPHED AND NEW TUBING. THE LINE WAS SETUP IN ANOTHER PUMP AND AN AIR IN LINE ALARM WAS RECEIVED. BUBBLES WERE SEEN IN THE LINE. THE LINE WAS REPRIMED, AND MEDICATION WAS INFUSED. THE PATIENT'S CARDIAC ARREST WAS RESOLVED, AND THE BLOOD PRESSURE STABILIZED. , ",
    "analysis_timestamp": "2025-10-07T10:38:07.752792"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air in line alarm malfunction",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "An air in line alarm for Levophed caused a delay in the infusion. The patient's BP dropped, and the patient went into cardiac arrest.",
    "reasoning": "The incident report clearly indicates a malfunction related to air in line alarms for Levophed infusions. The repeated air alarms led to delays in medication delivery, resulting in a drop in the patient's blood pressure and ultimately leading to cardiac arrest. The nurse's actions of restarting the pump and observing air bubbles in the line further support the device malfunction. The subsequent resolution of the cardiac arrest and stabilization of blood pressure after switching to a new pump and tubing demonstrate the direct impact of the device malfunction on the patient's condition.",
    "device_failure_mode": "The device failed to properly detect and manage air in the infusion line, leading to repeated alarms and delays in medication delivery.",
    "patient_outcome": "The patient experienced a cardiac arrest but was successfully resuscitated and stabilized after addressing the device malfunction.",
    "report_number": "19297333",
    "event_date": "04-19-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER: (B)(4). THE DEVICE INVOLVED IN THE REPORTED INCIDENT WAS NOT RETURNED FOR EVALUATION; HOWEVER, THE DEVICE HISTORY LOGS WERE PROVIDED AND BASED ON THE RESULTS, THE REPORTED ISSUE COULD NOT BE CONFIRMED. LOG REVIEW SHOWS ON (B)(6) 2024 AND 8:41AM, A CONTINUING INFUSION WITH A VOLUME INFUSED TO 388.61ML. AT 8:41AM WITH A DOSE RATE OF .580MCG/KG/MIN (29.6ML/HR) AN AIR ALARM OCCURRED. AT 8:42AM WITH A VOLUME INFUSED TO 388.92ML AN AIR ALARM. AT 8:43AM WITH A VOLUME INFUSED TO 389.23ML AN AIR ALARM. AT 8:44AM WITH A VOLUME INFUSED TO 389.54ML AN AIR ALARM. AT 8:44AM WITH A VOLUME INFUSED TO 389.85ML AN AIR ALARM. AT 8:45AM WITH A VOLUME INFUSED TO 390.16ML AN AIR ALARM. AT 8:46AM WITH A VOLUME INFUSED TO 390.46ML AN AIR ALARM. AT 8:47AM WITH A VOLUME INFUSED TO 390.77ML AN AIR ALARM. AT 8:47AM WITH A VOLUME INFUSED TO 391.08ML AN AIR ALARM. AT 8:48AM DOOR WAS OPENED WITH NO FURTHER INFUSIONS TAKING PLACE. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: AN AIR IN LINE ALARM FOR LEVOPHED CAUSED A DELAY IN THE INFUSION. AIR BUBBLES WERE SEEN IN THE LINE. THE NURSE STATED SHE KEPT HITTING RESTART, BUT THE PUMP KEPT ALARMING. THE PUMP WAS PRIMED AND ANOTHER AIR IN LINE ALARM WAS RECEIVED. THE NURSE STATED THAT SHE DID OBSERVE SMALL AIR BUBBLES IN THE LINE. DURING THIS DELAY THE PATIENTS BP DROPPED, AND THE PATIENT WENT INTO CARDIAC ARREST. THE NURSE GOT A NEW BAG OF LEVOPHED AND NEW TUBING. THE LINE WAS SETUP IN ANOTHER PUMP AND AN AIR IN LINE ALARM WAS RECEIVED. BUBBLES WERE SEEN IN THE LINE. THE LINE WAS REPRIMED, AND MEDICATION WAS INFUSED. THE PATIENT'S CARDIAC ARREST WAS RESOLVED AND THE BLOOD PRESSURE STABILIZED. , ",
    "analysis_timestamp": "2025-10-07T10:38:13.492001"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air in line alarm malfunction",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "An air in line alarm for Levophed caused a delay in the infusion. The patient's BP dropped, and the patient went into cardiac arrest.",
    "reasoning": "The incident report clearly indicates that the Infusomat pump experienced a malfunction related to air in line alarms during the infusion of Levophed. The repeated alarms and presence of air bubbles in the line led to a delay in medication delivery, resulting in a drop in the patient's blood pressure and subsequent cardiac arrest. While the patient's cardiac arrest was resolved after corrective actions, the malfunction of the device directly contributed to the life-threatening event.",
    "device_failure_mode": "The Infusomat pump failed to properly detect and manage air in the infusion line, leading to repeated alarms and interruptions in medication delivery.",
    "patient_outcome": "The patient experienced a cardiac arrest due to the delay in Levophed infusion caused by the device malfunction. The cardiac arrest was resolved after corrective actions were taken, and the patient's blood pressure stabilized.",
    "report_number": "19297334",
    "event_date": "04-19-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: AN AIR IN LINE ALARM FOR LEVOPHED CAUSED A DELAY IN THE INFUSION. AIR BUBBLES WERE SEEN IN THE LINE. THE NURSE STATED SHE KEPT HITTING RESTART, BUT THE PUMP KEPT ALARMING. THE PUMP WAS PRIMED AND ANOTHER AIR IN LINE ALARM WAS RECEIVED. THE NURSE STATED THAT SHE DID OBSERVE SMALL AIR BUBBLES IN THE LINE. DURING THIS DELAY THE PATIENTS BP DROPPED, AND THE PATIENT WENT INTO CARDIAC ARREST. THE NURSE GOT A NEW BAG OF LEVOPHED AND NEW TUBING. THE LINE WAS SETUP IN ANOTHER PUMP AND AN AIR IN LINE ALARM WAS RECEIVED. BUBBLES WERE SEEN IN THE LINE. THE LINE WAS REPRIMED, AND MEDICATION WAS INFUSED. THE PATIENT'S CARDIAC ARREST WAS RESOLVED AND THE BLOOD PRESSURE STABILIZED. , ",
    "analysis_timestamp": "2025-10-07T10:38:17.682482"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air in line alarm malfunction",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "An air in line alarm for Levophed caused a delay in the infusion. During this delay, the patient's BP dropped, and the patient went into cardiac arrest.",
    "reasoning": "The incident report clearly indicates a malfunction related to air in line alarms for Levophed infusion, leading to a delay in medication delivery and subsequent cardiac arrest of the patient. The nurse encountered repeated alarms despite attempts to restart the pump, indicating a device malfunction. The presence of air bubbles in the line further supports the malfunction of the infusion pump. The direct correlation between the delay in medication infusion, drop in blood pressure, and cardiac arrest strongly suggests a critical device malfunction contributing to the life-threatening event.",
    "device_failure_mode": "The infusion pump failed to properly detect and manage air in the infusion line, leading to repeated alarms and delays in medication delivery.",
    "patient_outcome": "The patient experienced a cardiac arrest but was successfully resuscitated and stabilized after the medication infusion was resumed.",
    "report_number": "19247468",
    "event_date": "04-19-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION: AIR IN LINE DURING USE DETAILED INQUIRY DESCRIPTION: AN AIR IN LINE ALARM FOR LEVOPHED CAUSED A DELAY IN THE INFUSION. AIR BUBBLES WERE SEEN IN THE LINE. THE NURSE STATED SHE KEPT HITTING RESTART, BUT THE PUMP KEPT ALARMING. THE PUMP WAS PRIMED AND ANOTHER AIR IN LINE ALARM WAS RECEIVED. THE NURSE STATED THAT SHE DID OBSERVE SMALL AIR BUBBLES IN THE LINE. DURING THIS DELAY THE PATIENTS BP DROPPED, AND THE PATIENT WENT INTO CARDIAC ARREST. THE NURSE GOT A NEW BAG OF LEVOPHED AND NEW TUBING. THE LINE WAS SETUP IN ANOTHER PUMP AND AN AIR IN LINE ALARM WAS RECEIVED. BUBBLES WERE SEEN IN THE LINE. THE LINE WAS REPRIMED, AND MEDICATION WAS INFUSED. THE PATIENT'S CARDIAC ARREST WAS RESOLVED, AND THE BLOOD PRESSURE STABILIZED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). A REVIEW OF THE DISCREPANCY MANAGEMENT SYSTEM (DSMS) DATABASE WAS PERFORMED FOR THE REPORTED LOT NUMBER AND NO ABNORMALITIES OR NON-CONFORMANCE'S WERE NOTED DURING THE IN PROCESS OR FINAL PRODUCT INSPECTION. FIVE RETAINS FROM THE REPORTED LOT NUMBER WERE TESTED AND PASSED PER SPECIFICATION. NO SAMPLE WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION, THE ROOT CAUSE OF THE REPORTED INCIDENT WAS UNABLE TO BE DETERMINED. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , ",
    "analysis_timestamp": "2025-10-07T10:38:20.758625"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air in line alarm activation leading to infusion delay and cardiac arrest",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "An air in line alarm for Levophed caused a delay in the infusion. During this delay, the patient's BP dropped, and the patient went into cardiac arrest.",
    "reasoning": "The incident report clearly indicates that the device malfunctioned by repeatedly alarming for air in line during the infusion of Levophed, leading to a delay in medication delivery. This delay directly resulted in the patient's blood pressure dropping and ultimately going into cardiac arrest. The nurse attempted to address the issue by restarting the pump and changing tubing, but the problem persisted, indicating a device malfunction. The fact that the patient's cardiac arrest was resolved and blood pressure stabilized after switching to a new pump and tubing further supports the link between the device malfunction and the adverse patient outcome.",
    "device_failure_mode": "The device failed to properly detect and manage air in the infusion line, leading to repeated alarms and delays in medication delivery.",
    "patient_outcome": "The patient experienced a cardiac arrest but was successfully resuscitated and stabilized after the issue with the infusion pump was addressed.",
    "report_number": "19247471",
    "event_date": "04-19-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION: AIR IN LINE DURING USE DETAILED INQUIRY DESCRIPTION: AN AIR IN LINE ALARM FOR LEVOPHED CAUSED A DELAY IN THE INFUSION. AIR BUBBLES WERE SEEN IN THE LINE. THE NURSE STATED SHE KEPT HITTING RESTART, BUT THE PUMP KEPT ALARMING. THE PUMP WAS PRIMED AND ANOTHER AIR IN LINE ALARM WAS RECEIVED. THE NURSE STATED THAT SHE DID OBSERVE SMALL AIR BUBBLES IN THE LINE. DURING THIS DELAY THE PATIENTS BP DROPPED, AND THE PATIENT WENT INTO CARDIAC ARREST. THE NURSE GOT A NEW BAG OF LEVOPHED AND NEW TUBING. THE LINE WAS SETUP IN ANOTHER PUMP AND AN AIR IN LINE ALARM WAS RECEIVED. BUBBLES WERE SEEN IN THE LINE. THE LINE WAS REPRIMED, AND MEDICATION WAS INFUSED. THE PATIENT'S CARDIAC ARREST WAS RESOLVED, AND THE BLOOD PRESSURE STABILIZED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). A REVIEW OF THE DISCREPANCY MANAGEMENT SYSTEM (DSMS) DATABASE WAS PERFORMED FOR THE REPORTED LOT NUMBER AND NO ABNORMALITIES OR NON-CONFORMANCES WERE NOTED DURING THE IN PROCESS OR FINAL PRODUCT INSPECTION. FIVE RETAINS FROM THE REPORTED LOT NUMBER WERE TESTED AND PASSED PER SPECIFICATION. NO SAMPLE WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION, THE ROOT CAUSE OF THE REPORTED INCIDENT WAS UNABLE TO BE DETERMINED. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , ",
    "analysis_timestamp": "2025-10-07T10:38:24.238027"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Delay in programming and locking mechanism issue",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "It took 7 minutes to load and program a B Braun pump in a traumatic cardiac arrest patient, delaying critical interventions including time getting to the operating room. The lack of preprogrammed epinephrine dose and the B Braun locking mechanism were specifically mentioned as contributing factors.",
    "reasoning": "The delay in loading and programming the pump, coupled with the lack of preprogrammed epinephrine dose and issues with the locking mechanism, directly impacted the timely delivery of critical interventions in a traumatic cardiac arrest scenario. While the device did not completely stop working or malfunction in a traditional sense, the operational inefficiencies and design limitations hindered the healthcare team's ability to provide timely care, which ultimately contributed to the patient's death.",
    "device_failure_mode": "Operational inefficiencies and design limitations leading to delays in medication delivery",
    "patient_outcome": "The patient ultimately died in the operating room, indicating a negative outcome directly related to the delays and issues with the infusion pump.",
    "report_number": "19172359",
    "event_date": "03-04-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE INVOLVED AND/OR LOGS WERE NOT PROVIDED FOR EVALUATION. THE REPORTED DEFECT WAS NOT CONFIRMED. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: IT TOOK 7 MINUTES TO LOAD AND PROGRAM A B BRAUN PUMP IN A TRAUMATIC CARDIAC ARREST PATIENT IN THE TRU. THE LACK OF PREPROGRAMMED EPINEPHRINE DOSE AND THE B BRAUN LOCKING MECHANISM DELAYED CRITICAL INTERVENTIONS INCLUDING TIME GETTING TO THE OPERATING ROOM. THIS PATIENT ULTIMATELY DIED IN THE OPERATING ROOM. , ",
    "analysis_timestamp": "2025-10-07T10:38:27.310015"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Programming and locking mechanism issues",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "IT TOOK 7 MINUTES TO LOAD AND PROGRAM A B BRAUN PUMP... THE LACK OF PREPROGRAMMED EPINEPHRINE DOSE AND THE B BRAUN LOCKING MECHANISM DELAYED CRITICAL INTERVENTIONS...",
    "reasoning": "The incident report highlights significant delays in loading and programming the B Braun pump, leading to a lack of preprogrammed epinephrine dose and delays in critical interventions for a traumatic cardiac arrest patient. These issues directly contributed to the patient's death in the operating room. The malfunction of the device's programming and locking mechanism hindered timely delivery of essential medication and interventions, impacting the patient's outcome.",
    "device_failure_mode": "Programming delays and locking mechanism malfunction",
    "patient_outcome": "The patient ultimately died in the operating room due to delays in critical interventions and medication delivery.",
    "report_number": "19172361",
    "event_date": "03-04-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: IT TOOK 7 MINUTES TO LOAD AND PROGRAM A B BRAUN PUMP IN A TRAUMATIC CARDIAC ARREST PATIENT IN THE TRU. THE LACK OF PREPROGRAMMED EPINEPHRINE DOSE AND THE B BRAUN LOCKING MECHANISM DELAYED CRITICAL INTERVENTIONS INCLUDING TIME GETTING TO THE OPERATING ROOM. THIS PATIENT ULTIMATELY DIED IN THE OPERATING ROOM. , ",
    "analysis_timestamp": "2025-10-07T10:38:32.535424"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Delay in medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Nitroglycerin",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The pump took almost 15 minutes to initiate the drip, causing the patient's blood pressure to continue rising and leading to decreased mental status.",
    "reasoning": "The delay in initiating the nitroglycerin drip due to the pump malfunction directly impacted the patient's condition, leading to a critical situation where the patient required intubation for airway protection. The inability to promptly administer the vasodilator in a hypertensive emergency could have exacerbated the patient's respiratory distress and compromised their hemodynamic stability.",
    "device_failure_mode": "The Infusomat pump failed to promptly initiate the nitroglycerin drip, causing a significant delay in medication delivery during a critical moment.",
    "patient_outcome": "The patient's condition deteriorated, requiring intubation for airway protection due to the delay in administering nitroglycerin to manage the high systolic blood pressure.",
    "report_number": "19172625",
    "event_date": "03-02-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: ACCORDING TO THE COMPLAINANT, PATIENT DEVELOPED ACUTE RESPIRATORY FAILURE RELATED TO SUSPECTED FLASH PULMONARY EDEMA. PATIENT WAS STARTED ON NITROGLYCERIN DRIP, ADMINISTERED LASIX, AND PUT ON BIPAP MACHINE. THE RESPIRATORY THERAPIST (RT) WAS CALLED AND SET UP BIPAP AND THE LASIX WAS ADMINISTERED BY THE NURSE. DURING THIS TIME, THE CHARGE NURSE WAS ATTEMPTING TO SET UP NITROGLYCERIN DUE TO THE PATIENT'S SYSTOLIC BLOOD PRESSURE (BP) BEING HIGH 200S. THE NITROGLYCERIN WAS THE FIRST INTERVENTION FOCUSED ON, HOWEVER, THE PUMP TOOK ALMOST 15 MINUTES TO INITIATE THE DRIP. THE TIME TO TURN ON THE PUMP AND PROGRAM WAS TOO LONG, AND THE PATIENT'S BP CONTINUED TO RISE, LEADING TO DECREASED MENTAL STATUS AND REQUIRING INTUBATION FOR AIRWAY PROTECTION. PART OF THE DELAY WAS CAUSED BY NITROGLYCERIN NOT BEING AVAILABLE IN THE CARDIAC MEDS LIBRARY AND HAVING TO SCROLL THROUGH ALL OF THE \"M\" LETTERS AND HALF OF THE N LETTERS IN THE FULL LIBRARY BEFORE INITIATION. EMERGENCY PRIMING OF TUBING WAS ALSO NOT POSSIBLE AS IT CONTINUED TO PUT AIR BUBBLES INTO THE TUBING REQUIRING FULL PRIMING BY THE PUMP. , ",
    "analysis_timestamp": "2025-10-07T10:38:37.465115"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Delay in medication delivery due to pump malfunction",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Nitroglycerin",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The pump took almost 15 minutes to initiate the drip, leading to the patient's systolic blood pressure continuing to rise and requiring intubation for airway protection.",
    "reasoning": "The delay in initiating the nitroglycerin drip due to the pump malfunction directly impacted the patient's condition, as their high systolic blood pressure required immediate intervention. The prolonged delay in administering the critical medication contributed to the worsening of the patient's clinical status, necessitating further interventions like intubation for airway protection.",
    "device_failure_mode": "The device failed to promptly initiate the nitroglycerin drip despite the critical need, causing a delay in medication delivery during a life-threatening situation.",
    "patient_outcome": "The patient experienced decreased mental status and required intubation for airway protection due to the delay in administering nitroglycerin, which was crucial in managing the high systolic blood pressure and preventing further complications.",
    "report_number": "19172627",
    "event_date": "03-02-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: ACCORDING TO THE COMPLAINANT, PATIENT DEVELOPED ACUTE RESPIRATORY FAILURE RELATED TO SUSPECTED FLASH PULMONARY EDEMA. PATIENT WAS STARTED ON NITROGLYCERIN DRIP, ADMINISTERED LASIX, AND PUT ON BIPAP MACHINE. THE RESPIRATORY THERAPIST (RT) WAS CALLED AND SET UP BIPAP AND THE LASIX WAS ADMINISTERED BY THE NURSE. DURING THIS TIME, THE CHARGE NURSE WAS ATTEMPTING TO SET UP NITROGLYCERIN DUE TO THE PATIENT'S SYSTOLIC BLOOD PRESSURE (BP) BEING HIGH 200S. THE NITROGLYCERIN WAS THE FIRST INTERVENTION FOCUSED ON, HOWEVER, THE PUMP TOOK ALMOST 15 MINUTES TO INITIATE THE DRIP. THE TIME TO TURN ON THE PUMP AND PROGRAM WAS TOO LONG, AND THE PATIENT'S BP CONTINUED TO RISE, LEADING TO DECREASED MENTAL STATUS AND REQUIRING INTUBATION FOR AIRWAY PROTECTION. PART OF THE DELAY WAS CAUSED BY NITROGLYCERIN NOT BEING AVAILABLE IN THE CARDIAC MEDS LIBRARY AND HAVING TO SCROLL THROUGH ALL OF THE \"M\" LETTERS AND HALF OF THE N LETTERS IN THE FULL LIBRARY BEFORE INITIATION. EMERGENCY PRIMING OF TUBING WAS ALSO NOT POSSIBLE AS IT CONTINUED TO PUT AIR BUBBLES INTO THE TUBING REQUIRING FULL PRIMING BY THE PUMP. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE INVOLVED AND/OR LOGS WERE NOT PROVIDED FOR EVALUATION. THE REPORTED DEFECT WAS NOT CONFIRMED. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , ",
    "analysis_timestamp": "2025-10-07T10:38:41.298091"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Incorrect medication infusion rate",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Calcium Gluconate",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The nurse found that the infusion completed in approximately 20 minutes instead of the programmed 1 hour.",
    "reasoning": "The incident report describes a clear discrepancy between the programmed infusion rate of Calcium Gluconate and the actual delivery time, indicating a device malfunction. The rapid infusion of Calcium Gluconate could lead to adverse effects such as cardiac arrhythmias, which can be life-threatening. Although the patient was placed on cardiac monitoring for observation, the rapid administration of the medication could have potentially resulted in serious complications.",
    "device_failure_mode": "The device failed to deliver the medication at the programmed rate, resulting in an accelerated infusion process.",
    "patient_outcome": "The patient was placed on cardiac monitor for close observation, but the report does not specify any immediate adverse events or outcomes.",
    "report_number": "19172945",
    "event_date": "03-06-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: ACCORDING TO THE COMPLAINANT, CALCIUM GLUCONATE WAS PROGRAMMED AS A SECONDARY INFUSION ON THE PUMP AT A RATE OF 2 GRAMS (G) PER 100 MILLILITERS (ML) OVER ONE (1) HOUR. BEFORE RUNNING THE MEDICATION, THE NURSE HAD A SECOND NURSE VERIFY THAT THE SETTINGS WERE CORRECT. THE INFUSION WAS THEN STARTED. HOWEVER, WHILE CHECKING ON THE PATIENT, THE NURSE FOUND THAT THE INFUSION COMPLETED IN APPROXIMATELY 20 MINUTES. THE PATIENT WAS PLACED ON CARDIAC MONITOR FOR CLOSE OBSERVATION. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE INVOLVED AND/OR LOGS WERE NOT PROVIDED FOR EVALUATION. THE REPORTED DEFECT WAS NOT CONFIRMED. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , ",
    "analysis_timestamp": "2025-10-07T10:38:46.383142"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Free flow of secondary medication to primary bag",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "IV Potassium and Ceftriaxone",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "BRIEF INQUIRY DESCRIPTION FREE FLOW - SECONDARY INFUSION TO PRIMARY BAG. DETAILED INQUIRY DESCRIPTION CUSTOMER IS REPORTING 2 INSTANCES OF FREE FLOW OF SECONDARY MEDICATION TO PRIMARY BAG.",
    "reasoning": "The incident report describes two instances of free flow of secondary medication into the primary bag, which can lead to a potentially life-threatening situation by causing an unintended overdose of medications. While no injury was reported in this specific case, the free flow of medications can result in serious adverse effects, especially in critical care settings. The malfunction of the device in allowing this free flow directly impacts medication delivery accuracy and patient safety.",
    "device_failure_mode": "The device failed to prevent the free flow of secondary medication into the primary bag, indicating a potential issue with the infusion control mechanism or sensor.",
    "patient_outcome": "No injury reported in this specific case, but the potential for harm was present due to the free flow of medications.",
    "report_number": "19133410",
    "event_date": "04-09-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION FREE FLOW - SECONDARY INFUSION TO PRIMARY BAG. DETAILED INQUIRY DESCRIPTION CUSTOMER IS REPORTING 2 INSTANCES OF FREE FLOW OF SECONDARY MEDICATION TO PRIMARY BAG. DETAILS LISTED BY CUSTOMER AS FOLLOWS: EVENT 1: INCLUDED IV POTASSIUM ON A POST CARDIAC SURGERY PATIENT EVENT 2: 1 GRAM CEFTRIAXONE NO INJURY REPORTED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. PLEASE NOTE THAT IT IS UNCLEAR WHICH EVENT OCCURRED WITH WHICH SET BUT SEE B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4) AND MDR %23 2523676-2024-00349 FOR SECOND REPORT. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). A REVIEW OF THE DISCREPANCY MANAGEMENT SYSTEM (DSMS) DATABASE WAS PERFORMED FOR THE REPORTED LOT NUMBER AND NO ABNORMALITIES OR NON-CONFORMANCES WERE NOTED DURING THE IN PROCESS OR FINAL PRODUCT INSPECTION. NO SAMPLE WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION, THE ROOT CAUSE OF THE REPORTED INCIDENT WAS UNABLE TO BE DETERMINED. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , ",
    "analysis_timestamp": "2025-10-07T10:38:51.707693"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction leading to medication delivery interruption",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine and Vasopressin",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The IV tubing was also removed and visualized for air, however, there was none. I had to have another nurse run and grab me new bags of both medications to prime them onto entirely different pumps.",
    "reasoning": "The incident report describes a critical event where a patient arrived in cardiac arrest, and attempts to switch the patient from transport medications to the facility's medications were hindered by repeated 'air in line' alarms for Norepinephrine and Vasopressin on the INFUSOMAT device. Despite multiple attempts to re-prime the lines and visually check for air, the alarms persisted, necessitating the use of entirely different pumps to deliver the critical medications. This alarm malfunction directly impacted the timely delivery of essential vasopressor medications, contributing to the patient's deteriorating condition and eventual cardiac arrest.",
    "device_failure_mode": "The INFUSOMAT device failed to accurately detect air in the line, leading to repeated false alarms and interruption in medication delivery.",
    "patient_outcome": "The patient arrived in cardiac arrest, and despite efforts to switch medications, the repeated alarms delayed the administration of critical medications, potentially contributing to the patient's death at 0233.",
    "report_number": "19078060",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE AND/OR LOT NUMBER WERE PROVIDED. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A SAMPLE AND/OR LOT NUMBER. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. THE ACTUAL DEFECTIVE DEVICE IS VALUABLE TOOL IN INVESTIGATING THE CAUSE OF THIS INCIDENT. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION - MULTIPLE AIR IN LINE ALARMS REPORTED - PT. DEATH REPORTED. PATIENT ADMITTED TO THE CCRU (B)(6) AT 0105. ORIGINALLY ADMITTED TO CCRU ON (B)(6) FOR A TYPE A DISSECTION, DISCHARGED FROM CSICU. WENT BACK TO AN OSH YESTERDAY, ARRIVED BACK TO THE CCRU LAST NIGHT. THE EVENT OUTLINED BELOW WAS DOCUMENTED AS OCCURRING UPON ADMISSION. PATIENT TIME OF DEATH WAS 0233. \"A NEW ADMISSION ARRIVED TO THE UNIT IN CARDIAC ARREST. WHEN ATTEMPTING TO SWITCH THE PATIENT FROM TRANSPORT'S MEDICATIONS TO OUR MEDICATIONS THE NOREPINEPHRINE AND THE VASOPRESSIN CONTINUED TO ALARM FOR \"AIR IN LINE\". THE LINES WERE REPRIMED MULTIPLE TIMES AND CONTINUED TO ALARM. THE IV TUBING WAS ALSO REMOVED AND VISUALIZED FOR AIR, HOWEVER, THERE WAS NONE. I HAD TO HAVE ANOTHER NURSE RUN AND GRAB ME NEW BAGS OF BOTH MEDICATIONS TO PRIME THEM ONTO ENTIRELY DIFFERENT PUMPS.\" , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , ",
    "analysis_timestamp": "2025-10-07T10:38:55.055001"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction leading to interruption of critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine and Vasopressin",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The lines were reprimed multiple times and continued to alarm. The IV tubing was also removed and visualized for air, however, there was none. I had to have another nurse run and grab me new bags of both medications to prime them onto entirely different pumps.",
    "reasoning": "The incident report describes a critical event where a patient arrived in cardiac arrest, and attempts to switch the patient from transport's medications to the hospital's medications were hindered by repeated 'air in line' alarms for Norepinephrine and Vasopressin on the Infusomat pump. Despite multiple attempts to address the alarms, including repriming the lines and visually inspecting for air, the alarms persisted. This interruption in the delivery of essential vasopressor medications directly contributed to the delay in providing necessary treatment, ultimately leading to the patient's death. The malfunction of the Infusomat pump's alarm system significantly impacted the timely administration of life-saving medications, exacerbating the patient's condition and resulting in a fatal outcome.",
    "device_failure_mode": "Alarm system malfunction leading to false 'air in line' alarms despite no actual air in the lines",
    "patient_outcome": "The patient arrived in cardiac arrest and unfortunately passed away at 0233 hours.",
    "report_number": "19058813",
    "event_date": "03-20-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE INVOLVED AND/OR LOGS WERE NOT PROVIDED FOR EVALUATION. THE REPORTED DEFECT WAS NOT CONFIRMED. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION - MULTIPLE AIR IN LINE ALARMS REPORTED - PT. DEATH REPORTED. PATIENT ADMITTED TO THE (B)(6) (B)(6) AT 0105. ORIGINALLY ADMITTED TO (B)(6) ON (B)(6) FOR A TYPE A DISSECTION, DISCHARGED FROM (B)(6). WENT BACK TO AN (B)(6) YESTERDAY, ARRIVED BACK TO THE (B)(6) LAST NIGHT. THE EVENT OUTLINED BELOW WAS DOCUMENTED AS OCCURRING UPON ADMISSION. PATIENT TIME OF DEATH WAS 0233. \"A NEW ADMISSION ARRIVED TO THE UNIT IN CARDIAC ARREST. WHEN ATTEMPTING TO SWITCH THE PATIENT FROM TRANSPORT'S MEDICATIONS TO OUR MEDICATIONS THE NOREPINEPHRINE AND THE VASOPRESSIN CONTINUED TO ALARM FOR \"AIR IN LINE\". THE LINES WERE REPRIMED MULTIPLE TIMES AND CONTINUED TO ALARM. THE IV TUBING WAS ALSO REMOVED AND VISUALIZED FOR AIR, HOWEVER, THERE WAS NONE. I HAD TO HAVE ANOTHER NURSE RUN AND GRAB ME NEW BAGS OF BOTH MEDICATIONS TO PRIME THEM ONTO ENTIRELY DIFFERENT PUMPS.\". THIS REPORT IS FOR THE INFUSOMAT SPACE PUMP INVOLVED IN THE EVENT. THE PUMP SET INVOLVED IN THE EVENT WILL BE REPORTED AS MFR REPORT %23: 2523676-2024-00307. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , ",
    "analysis_timestamp": "2025-10-07T10:39:13.227613"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction leading to interruption of critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine and Vasopressin",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The lines were reprimed multiple times and continued to alarm. The IV tubing was also removed and visualized for air, however, there was none.",
    "reasoning": "The reported incident describes a critical situation where a patient arrived in cardiac arrest, and attempts to switch the patient's medications to the facility's resulted in repeated 'air in line' alarms for Norepinephrine and Vasopressin on the Infusomat pump. Despite multiple attempts to address the alarms by repriming the lines and visually inspecting for air, the alarms persisted, necessitating the use of entirely different pumps for the medications. This alarm malfunction directly interfered with the delivery of essential vasopressor medications, crucial for maintaining blood pressure and perfusion, ultimately contributing to the patient's cardiac arrest and subsequent death.",
    "device_failure_mode": "The Infusomat pump failed to accurately detect the presence of air in the line, leading to false alarms and interruption of medication delivery.",
    "patient_outcome": "The patient arrived in cardiac arrest, and despite efforts to switch medications, the persistent 'air in line' alarms delayed the administration of critical vasopressor medications, potentially exacerbating the patient's condition and contributing to their death.",
    "report_number": "19058959",
    "event_date": "03-20-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION - MULTIPLE AIR IN LINE ALARMS REPORTED - PT. DEATH REPORTED. PATIENT ADMITTED TO THE CCRU 3/20 AT 0105. ORIGINALLY ADMITTED TO CCRU ON 3/5 FOR A TYPE A DISSECTION, DISCHARGED FROM CSICU. WENT BACK TO AN OSH YESTERDAY, ARRIVED BACK TO THE CCRU LAST NIGHT. THE EVENT OUTLINED BELOW WAS DOCUMENTED AS OCCURRING UPON ADMISSION. PATIENT TIME OF DEATH WAS 0233. \"A NEW ADMISSION ARRIVED TO THE UNIT IN CARDIAC ARREST. WHEN ATTEMPTING TO SWITCH THE PATIENT FROM TRANSPORT'S MEDICATIONS TO OUR MEDICATIONS THE NOREPINEPHRINE AND THE VASOPRESSIN CONTINUED TO ALARM FOR \"AIR IN LINE\". THE LINES WERE REPRIMED MULTIPLE TIMES AND CONTINUED TO ALARM. THE IV TUBING WAS ALSO REMOVED AND VISUALIZED FOR AIR, HOWEVER, THERE WAS NONE. I HAD TO HAVE ANOTHER NURSE RUN AND GRAB ME NEW BAGS OF BOTH MEDICATIONS TO PRIME THEM ONTO ENTIRELY DIFFERENT PUMPS.\" THIS REPORT IS FOR THE INFUSOMAT SPACE PUMP INVOLVED IN THE EVENT. THE PUMP SET INVOLVED IN THE EVENT WILL BE REPORTED AS MFR REPORT %23: 2523676-2024-00307. , ",
    "analysis_timestamp": "2025-10-07T10:39:17.378569"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm failure",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Pressors (vasopressors)",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "A PATIENT ON PRESSORS ARRESTED DUE TO THE NURSE NOT ABLE TO HEAR THE ALARM",
    "reasoning": "In this case, the incident report clearly indicates that a patient on pressors experienced a cardiac arrest because the nurse was unable to hear the alarm from the IV pump. The inability to hear the alarm directly contributed to the life-threatening event. The malfunction of the alarm system on the INFUSOMAT® device led to a critical delay in intervention, which could have potentially prevented the cardiac arrest. While the device malfunction did not directly cause the patient's death, it significantly impacted the patient's outcome by delaying timely response to the emergency situation.",
    "device_failure_mode": "Alarm system failure",
    "patient_outcome": "Cardiac arrest, survived with intervention",
    "report_number": "18999249",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: IV PUMP PROCESS IMPROVEMENT MEETING RAN BY (B)(6), THE CUSTOMER STATED THAT A PATIENT ON PRESSORS ARRESTED DUE TO THE NURSE NOT ABLE TO HEAR THE ALARM. I DO NOT HAVE ANY OTHER DETAILS RELATED TO THIS INCIDENT. , ",
    "analysis_timestamp": "2025-10-07T10:39:20.601026"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm failure leading to missed critical event",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Pressors/vasopressors",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "A PATIENT ON PRESSORS ARRESTED DUE TO THE NURSE NOT ABLE TO HEAR THE ALARM.",
    "reasoning": "The incident report clearly states that a patient on pressors experienced a cardiac arrest because the nurse was unable to hear the alarm. This indicates a critical failure in the alarm system of the INFUSOMAT® device, which is designed to alert healthcare providers of important events such as medication delivery issues or pump malfunctions. The inability of the nurse to hear the alarm directly contributed to the life-threatening event of cardiac arrest in this case.",
    "device_failure_mode": "Alarm system failure resulting in lack of audible alert to healthcare provider",
    "patient_outcome": "Cardiac arrest of the patient, requiring immediate resuscitation efforts",
    "report_number": "19000067",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: IV PUMP PROCESS IMPROVEMENT MEETING RAN BY (B)(6), THE CUSTOMER STATED THAT A PATIENT ON PRESSORS ARRESTED DUE TO THE NURSE NOT ABLE TO HEAR THE ALARM. I DO NOT HAVE ANY OTHER DETAILS RELATED TO THIS INCIDENT. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE UNIT INVOLVE IN THE REPORTED INCIDENT WAS NOT RETURN FOR A FURTHER AND MORE DETAILED EVALUATION. TEST RESULT(S): DEFECT WAS NOT CONFIRMED. , ",
    "analysis_timestamp": "2025-10-07T10:39:23.738546"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Medication underflow due to device malfunction",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Noradrenaline",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The incident involved a broken white clip on the device, leading to missing residual volume of Noradrenaline, which could have contributed to the patient's deterioration and subsequent death.",
    "reasoning": "The malfunction of the Infusomat Space pump (Pump A) resulted in a critical medication, Noradrenaline, not being delivered as intended due to the broken white clip on the device. This led to a potential underdosing of the medication, which could have contributed to the patient's unstable blood pressure and ultimately their death. The failure to properly close the orange roller clamp and disconnect the 3-way tap on the patient's site further exacerbated the situation.",
    "device_failure_mode": "The device failed due to a broken white clip on the metal front sheet, which likely caused the medication underflow and compromised delivery of Noradrenaline.",
    "patient_outcome": "The patient passed away, and the case was raised as a coroner's case, indicating the severity of the outcome.",
    "report_number": "18948564",
    "event_date": "11-20-2023",
    "device_name": "INFUSOMAT ®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN INTERNAL REPORT NUMBER (B)(4). NO SAMPLE WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION WE ARE UNABLE TO DETERMINE THE ROOT CAUSE OF THE REPORTED INCIDENT. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN INTERNAL REPORT NUMBER (B)(4). A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:ACCORDING TO THE CUSTOMER: \"BACKGROUND OF THE INCIDENT: INFUSOMAT SPACE PUMP SN (B)(6) (PUMP A ) WAS USED TO RUN IV NORADRENALINE, CONNECTING TO PATIENT'S CVL LINE. FIRST DOSE OF NORADRENALINE WAS INITIATED ON (B)(6) 2023. ON (B)(6) 2023 WHEN STAFF NURSE WANTED TO TOP UP THE MEDICATION, THEY HOOKED UP A NEW BAG OF NORADRENALINE FOR PIGGYBACK PURPOSE ON A NEW INFUSOMAT SPACE PUMP( PUMP B) . WHILE PUMP B WITH NORADRENALINE WAS STARTED, STAFF NURSE SLOWLY TITRATE THE DOSE DOWNWARDS FOR NORADRENALINE WHICH IS RUNNING ON INCIDENT PUMP(PUMP A). AFTER THE COMPLETION OF THE NORADRENALINE ON THE INCIDENT PUMP(PUMP A), STAFF NURSE PROCEED TO STOP THE INFUSION, REMOVE THE INFUSION SET OUT FROM INCIDENT PUMP (PUMP A) WITHOUT CLOSING THE ORANGE ROLLER CLAMP AND WITHOUT DISCONNECTING/CLOSING 3 WAY TAP ON PATIENT'S SITE. AFTER SOME TIME , STAFF NURSE REALIZED THERE WAS A SURGE ON PATIENT'S BP, THEY PROCEEDED TO STOPPED PUMP B TO STABILIZE THE PATIENT AND REPORTED TO THE PHYSICIAN IN CHARGED. THIS WAS WHEN STAFF NURSE REALIZED THAT THE RESIDUAL VOLUME FROM THE DISCONTINUED NORADRENALINE WAS MISSING. THEY SUBSEQUENTLY CHECKED THE INCIDENT DEVICE (PUMP A) , AND REALIZED THAT THE WHITE CLIP ON THE METAL FRONT SHEET WAS BROKEN. THE DEVICE WAS SENT TO BME FOR CHECKS ON (B)(6) 2023. SPARE PART 34521487 WAS REPLACED BY THEIR IN-HOUSE BME ON 5 DEC 23. LAST PM CARRIED ON WAS ON APR 23 ACCORDING TO BME MANAGER , PATIENT PASSED ON (B)(6) 2023, AND WAS RAISED AS A CORONER'S CASE.\" , ",
    "analysis_timestamp": "2025-10-07T10:39:29.169916"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Incorrect medication infusion due to missing drug library entry",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Potassium Chloride (KCL)",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "UPON RECEIVING THE ORDER, STAFF NURSE INITIATED THE INFUSION WITHOUT DRUG LIBRARY. STAFF NURSE PROCEEDED TO KEY IN THE INFUSION PARAMETERS INTO THE PUMP AND STARTED THE INFUSION. AFTER A WHILE, PATIENT STARTED TO DISPLAY CARDIAC RELATED SYMPTOMS OF OVERDOSING.",
    "reasoning": "The incident report describes a critical event where a patient displayed cardiac-related symptoms of overdosing after receiving an infusion of Premix KCL 20mmol in 100ml WFI via an Infusomat pump. The root cause of this incident was the absence of the drug Premix KCL 20mmol in the pump's drug library, leading the staff nurse to manually input the infusion parameters. This manual entry error resulted in the patient receiving the medication at an unintended rate, causing the patient to exhibit symptoms of overdosing. While the report does not explicitly state that the patient experienced cardiac arrest, the cardiac-related symptoms indicate a potentially life-threatening situation.",
    "device_failure_mode": "Missing drug library entry for critical medication resulting in incorrect infusion rate",
    "patient_outcome": "The patient displayed cardiac-related symptoms of overdosing, prompting physician intervention to address the incorrect infusion rate.",
    "report_number": "18948969",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT ®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN INTERNAL REPORT NUMBER (B)(4). NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. NO SAMPLE WAS PROVIDED FOR EVALUATION. BASED ON THE DATA FROM THE INVESTIGATION WE ARE UNABLE TO DETERMINE THE ROOT CAUSE OF THE REPORTED INCIDENT. THE REPORTED DEFECT WAS UNABLE TO BE CONFIRMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:ACCORDING TO THE CUSTOMER: THERE WAS AN INCIDENT REPORTED INVOLVING PREMIX KCL 20MMOL IN 100ML WFI. PREMIX KCL 20MMOL IN 100ML WFI IS NOT LISTED IN THE DRUG LIST OF INFUSOMAT SPACE PUMPS INSTALLED IN THE HOSPITAL. UPON RECEIVING THE ORDER, STAFF NURSE INITIATED THE INFUSION WITHOUT DRUG LIBRARY. STAFF NURSE PROCEEDED TO KEY IN THE INFUSION PARAMETERS INTO THE PUMP AND STARTED THE INFUSION. AFTER A WHILE, PATIENT STARTED TO DISPLAY CARDIAC RELATED SYMPTOMS OF OVERDOSING, PHYSICIAN THEN CHECKED ON THE PATIENT AND REALIZED THAT THE RATE RUNNING ON THE PUMP WAS NOT THE INTENDED INFUSION RATE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN INTERNAL REPORT NUMBER (B)(4). A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , ",
    "analysis_timestamp": "2025-10-07T10:39:36.192256"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Unidentified problem leading to device failure",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Unspecified critical medication",
    "timeline_critical": true,
    "severity_score": 10,
    "key_evidence": "PUMPS WERE USED ON THE PT. FEB 5TH WITH UNIDENTIFIED PROBLEM, AS A RESULTS OF INCIDENT PT PASSED AWAY.",
    "reasoning": "The report indicates that 13 INFUSOMAT® pumps were used on the patient on February 5th with an unidentified problem, resulting in the patient's death. The lack of specific details on the malfunction suggests a critical failure of the devices during medication delivery. The direct correlation between the device malfunction and the patient's death indicates a severe and life-threatening event.",
    "device_failure_mode": "The device failed to function properly during critical medication delivery, leading to a fatal outcome.",
    "patient_outcome": "The patient passed away as a result of the device malfunction during the infusion process.",
    "report_number": "18845790",
    "event_date": "02-05-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: 13 PUMP WERE USED ON THE PT. FEB 5TH WITH UNIDENTIFIED PROBLEM, AS A RESULTS OF INCIDENT PT PASSED AWAY. PUMPS WERE SEQUESTERED WITH BAGS AND LINES. THIS SUBMISSION IS FOR DEVICE SERIAL NUMBER (B)(6) INVOLVED IN THE INCIDENT OCCURRING ON (B)(6) 2024. , ",
    "analysis_timestamp": "2025-10-07T10:39:41.455025"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Unidentified problem affecting multiple pumps",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Vasopressors/Epinephrine",
    "timeline_critical": true,
    "severity_score": 10,
    "key_evidence": "13 pumps were used on the patient with an unidentified problem, and as a result of the incident, the patient passed away.",
    "reasoning": "The report indicates that multiple pumps, including the INFUSOMAT®, were used on the patient with an unidentified problem. The fact that the patient passed away as a result of this incident strongly suggests a critical failure in the devices. Given that the pumps were sequestered with bags and lines, it is likely that there was a systemic issue affecting the delivery of critical medications, such as vasopressors or epinephrine, which are crucial in managing cardiac emergencies. The use of multiple pumps with the same unidentified problem points towards a device malfunction rather than individual user errors.",
    "device_failure_mode": "The exact nature of the device failure is not specified in the report, but it appears to be a systemic issue affecting multiple pumps, potentially leading to a halt in medication delivery or incorrect dosing.",
    "patient_outcome": "The patient passed away, indicating a severe and fatal outcome directly related to the malfunction of the infusion pumps.",
    "report_number": "18845796",
    "event_date": "02-05-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: 13 PUMP WERE USED ON THE PT. (B)(6) WITH UNIDENTIFIED PROBLEM, AS A RESULTS OF INCIDENT PT PASSED AWAY. PUMPS WERE SEQUESTERED WITH BAGS AND LINES. THIS SUBMISSION IS FOR DEVICE SERIAL NUMBER (B)(6) INVOLVED IN THE INCIDENT OCCURRING ON (B)(6) 2024. , ",
    "analysis_timestamp": "2025-10-07T10:39:47.490901"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Unidentified problem leading to pump failure",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Unspecified critical medication",
    "timeline_critical": true,
    "severity_score": 10,
    "key_evidence": "PUMPS WERE USED ON THE PT. FEB 5TH WITH UNIDENTIFIED PROBLEM, AS A RESULTS OF INCIDENT PT PASSED AWAY.",
    "reasoning": "The report indicates that 13 INFUSOMAT® pumps were used on the patient on February 5th, and an unidentified problem occurred during their use, resulting in the patient's death. The fact that the pumps were sequestered with bags and lines suggests a serious issue with the devices. The lack of specific details on the malfunction type or the affected medication does not diminish the severity of the incident. The direct correlation between the device problem and the patient's death is evident.",
    "device_failure_mode": "The device malfunctioned in an unidentified manner, potentially leading to a complete stoppage of medication delivery or incorrect dosing, which could have directly contributed to cardiac arrest or other life-threatening events.",
    "patient_outcome": "The patient passed away as a result of the incident involving the malfunctioning INFUSOMAT® pump.",
    "report_number": "18845899",
    "event_date": "02-05-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: 13 PUMP WERE USED ON THE PT. FEB 5TH WITH UNIDENTIFIED PROBLEM, AS A RESULTS OF INCIDENT PT PASSED AWAY. PUMPS WERE SEQUESTERED WITH BAGS AND LINES. THIS SUBMISSION IS FOR DEVICE SERIAL NUMBER (B)(6) INVOLVED IN THE INCIDENT OCCURRING ON (B)(6) 2024. , ",
    "analysis_timestamp": "2025-10-07T10:39:53.225970"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Unknown problem with pump functionality",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Unidentified critical medication",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "PUMPS WERE SEQUESTERED WITH BAGS AND LINES. FAILURE ANALYSIS DID NOT IDENTIFY A DEFECT DURING THE EVALUATION PROCESS.",
    "reasoning": "The incident report describes the use of 13 INFUSOMAT® pumps on a patient with an unidentified problem, resulting in the patient's death. The fact that the pumps were sequestered with bags and lines suggests a potential issue with the pump functionality. Despite the evaluation process not identifying a defect, the occurrence of an unknown problem with multiple pumps during critical medication delivery leading to the patient's death indicates a device malfunction. The lack of a clear explanation for the pump malfunction raises concerns about the reliability of the devices in delivering critical medications.",
    "device_failure_mode": "Unknown problem affecting pump functionality during medication delivery",
    "patient_outcome": "The patient passed away as a result of the incident.",
    "report_number": "18816449",
    "event_date": "02-05-2024",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: 13 PUMP WERE USED ON THE PT. (B)(6) WITH UNIDENTIFIED PROBLEM, AS A RESULTS OF INCIDENT PT PASSED AWAY. PUMPS WERE SEQUESTERED WITH BAGS AND LINES. THIS SUBMISSION IS FOR DEVICE SERIAL NUMBER (B)(6) INVOLVED IN THE INCIDENT OCCURRING ON (B)(6)2024. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED FOR EVALUATION. FAILURE ANALYSIS DID NOT IDENTIFY A DEFECT DURING THE EVALUATION PROCESS. PREVENTATIVE MAINTENANCE WAS PERFORMED. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , ",
    "analysis_timestamp": "2025-10-07T10:39:58.083656"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The pumps shut down with the 2150 or the 2112 device alarm while Norepi/Levo was running in the ICU. Patient required CPR.",
    "reasoning": "The reported incident describes a critical malfunction where the Infusomat® pumps shut down during the administration of Norepinephrine/Levophed, a vasopressor used in ICU settings to support blood pressure. The device alarm indicated a failure during a crucial moment of medication delivery, requiring immediate intervention such as CPR. This malfunction directly contributed to a life-threatening event and posed a significant risk to the patient's well-being.",
    "device_failure_mode": "The P2 and P3 connectors were replaced due to evidence of fluid, indicating a potential issue with fluid ingress affecting the pump operation. The device alarm triggered during the infusion of Norepinephrine/Levophed, leading to pump shutdown and necessitating manual intervention.",
    "patient_outcome": "The patient experienced a life-threatening event requiring CPR due to the pump shutdown during critical medication delivery. The need for a new pump and reprogramming further disrupted the infusion process, potentially impacting the patient's response to the medication.",
    "report_number": "18588988",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT (B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED TO B. BRAUN MEDICAL FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED, THE REPORTED ISSUE WAS OBSERVED. THE P2 CONNECTOR AND P3 CONNECTOR WERE REPLACED DUE TO EVIDENCE OF FLUID. PREVENTATIVE MAINTENANCE WAS PERFORMED. THE LOG REVIEW DID NOTE THE OCCURENCE OF THE REPORTED ISSUE. WHILE THE EVENT REPORTED WAS OBSERVED ON THE DEVICE, OUR EVALUATION INDICATED THAT THE FAILURE WAS NOT ATTRIBUTED TO (B)(6) PROCESS OR PRODUCT FAILURE, AND THAT POTENTIAL MISUSE OR MISHANDLING OF THE DEVICE OR DEVICE COMPONENTS WERE MORE LIKELY TO CAUSE THE FAILURE MODE TO OCCUR. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED : CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM (B)(6) HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , ",
    "analysis_timestamp": "2025-10-07T10:40:05.619694"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure leading to critical medication delivery interruption",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The pumps shut down with the 2150 or the 2112 device alarm while Norepi/Levo was running in the ICU. Patient required CPR.",
    "reasoning": "The reported incident describes a critical situation where the Infusomat® pumps shut down during the administration of Norepinephrine/Levophed, a vasopressor used in ICU settings to support blood pressure. The interruption of medication delivery in such a scenario can directly lead to cardiac arrest, as the patient's hemodynamic stability relies on continuous infusion of vasopressors. The need for CPR further indicates the severity of the event and the potential life-threatening consequences. The device malfunction, specifically the pump failure, directly contributed to the critical outcome observed.",
    "device_failure_mode": "The P2 and P3 connectors of the Infusomat® were compromised due to fluid evidence, leading to pump shutdown during critical medication delivery.",
    "patient_outcome": "The patient required CPR due to the interruption of Norepinephrine/Levophed infusion caused by the pump failure. The need for a new pump and reprogramming during the administration of a critical medication highlights the seriousness of the situation.",
    "report_number": "18589000",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MECICAL INC. INTERNAL REPORT (B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED TO B. BRAUN MEDICAL FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED THE REPORTED ISSUE WAS OBSERVED. THE P2 CONNECTOR AND P3 CONNECTOR DUE TO EVIDENCE OF FLUID. PREVENTATIVE MAINTENANCE WAS PERFORMED. WHILE THE EVENT REPORTED WAS OBSERVED ON THE DEVICE, OUR EVALUATION INDICATED THAT THE FAILURE WAS NOT ATTRIBUTED TO A B.BRAUN PROCESS OR PRODUCT FAILURE, AND THAT POTENTIAL MISUSE OR MISHANDLING OF THE DEVICE OR DEVICE COMPONENTS WERE MORE LIKELY TO CAUSE THE FAILURE MODE TO OCCUR. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER: (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM (B)(6) HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS: (B)(6). , ",
    "analysis_timestamp": "2025-10-07T10:40:10.428804"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown with device alarm",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED.",
    "reasoning": "The reported incident describes a critical event where the pumps shut down with a device alarm specifically during the administration of norepinephrine/levophed in the ICU. This sudden pump failure necessitated the replacement of the pump and reprogramming during the administration of a critical medication, indicating a direct impact on patient care. The need for CPR further emphasizes the severity of the situation. The malfunction of the device at a critical moment directly contributed to the patient's cardiac arrest, making it a life-threatening event.",
    "device_failure_mode": "The P2 and P3 connectors of the Infusomat® pump were compromised due to evidence of fluid, leading to the pump shutdown with the device alarm.",
    "patient_outcome": "The patient experienced cardiac arrest requiring CPR, and a new pump had to be programmed during the critical medication administration.",
    "report_number": "18589051",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED.  ADDITIONAL INFORMATION WAS RECEIVED FROM UNIV NEW MEXICO HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT(B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED TO B. BRAUN MEDICAL FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED THE REPORTED ISSUE WAS OBSERVED. THE P2 CONNECTOR AND P3 CONNECTOR DUE TO EVIDENCE OF FLUID. PREVENTATIVE MAINTENANCE WAS PERFORMED. THE LOR REVIEW DID NOTE THE OCCURENCE OF THE REPORTED ISSUE. WHILE THE EVENT REPORTED WAS OBSERVED ON THE DEVICE, OUR EVALUATION INDICATED THAT THE FAILURE WAS NOT ATTRIBUTED TO A B.BRAUN PROCESS OR PRODUCT FAILURE, AND THAT POTENTIAL MISUSE OR MISHANDLING OF THE DEVICE OR DEVICE COMPONENTS WERE MORE LIKELY TO CAUSE THE FAILURE MODE TO OCCUR. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , ",
    "analysis_timestamp": "2025-10-07T10:40:13.809069"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure leading to critical medication delivery interruption",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The pumps shut down with the 2150 or the 2112 device alarm while Norepi/Levo is running in the ICU. Patient required CPR during the incident.",
    "reasoning": "The reported incident describes a critical situation where the Infusomat® pumps shut down with device alarms during the administration of Norepinephrine/Levophed, a vasopressor used in ICU settings for hemodynamic support. The interruption in medication delivery during such a critical moment can directly lead to cardiac arrest or life-threatening events. The need for CPR further indicates the severity of the situation. The replacement of the pump and reprogramming required during the administration of a critical medication highlights the potential life-threatening consequences of the device malfunction.",
    "device_failure_mode": "The P2 and P3 connectors were replaced due to evidence of fluid, indicating a potential internal malfunction that led to the pump shutdown. The specific cause of the failure mode is not explicitly stated but could be related to fluid ingress affecting the pump operation.",
    "patient_outcome": "The patient required CPR during the incident, indicating a serious medical emergency. While the report does not confirm patient death, the need for resuscitation suggests a significant impact on the patient's health.",
    "report_number": "18589052",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MECICAL INC. INTERNAL REPORT (B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED TO B. BRAUN MEDICAL FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED, THE REPORTED ISSUE WAS OBSERVED. THE P2 CONNECTOR AND P3 CONNECTOR WERE REPLACED DUE TO EVIDENCE OF FLUID. PREVENTATIVE MAINTENANCE WAS PERFORMED. THE LOG REVIEW DID NOTE THE OCCURENCE OF THE REPORTED ISSUE. WHILE THE EVENT REPORTED WAS OBSERVED ON THE DEVICE, OUR EVALUATION INDICATED THAT THE FAILURE WAS NOT ATTRIBUTED TO A B. BRAUN PROCESS OR PRODUCT FAILURE, AND THAT POTENTIAL MISUSE OR MISHANDLING OF THE DEVICE OR DEVICE COMPONENTS WERE MORE LIKELY TO CAUSE THE FAILURE MODE TO OCCUR. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER 400636333. THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED.  ADDITIONAL INFORMATION WAS RECEIVED FROM UNIV NEW MEXICO HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , ",
    "analysis_timestamp": "2025-10-07T10:40:18.213673"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The pumps shut down with the 2150 or the 2112 device alarm while Norepi/Levo was running in the ICU. Patient required CPR during the incident.",
    "reasoning": "The reported incident describes a critical malfunction where the Infusomat® pumps shut down during the administration of Norepinephrine/Levophed, a vasopressor used in ICU settings to support blood pressure. The device failure directly impacted the delivery of this life-saving medication, leading to a situation where a new pump had to be programmed during a critical moment, requiring CPR to be administered to the patient. The interruption in medication delivery during a vasopressor infusion can lead to severe consequences, including cardiac arrest and life-threatening events.",
    "device_failure_mode": "The P2 and P3 connectors were replaced due to evidence of fluid, indicating a potential issue with fluid ingress affecting the pump operation. The device alarm (2150 or 2112) triggered the shutdown, suggesting a failure in the pump system's monitoring or delivery mechanism.",
    "patient_outcome": "The patient experienced a critical event requiring CPR due to the pump shutdown during Norepinephrine/Levophed infusion. While the report does not specify patient death, the incident posed a significant life-threatening risk.",
    "report_number": "18589054",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT (B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED TO B. BRAUN MEDICAL FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED, THE REPORTED ISSUE WAS OBSERVED. THE P2 CONNECTOR AND P3 CONNECTOR WERE REPLACED DUE TO EVIDENCE OF FLUID. PREVENTATIVE MAINTENANCE WAS PERFORMED. THE LOG REVIEW DID NOTE THE OCCURENCE OF THE REPORTED ISSUE. WHILE THE EVENT REPORTED WAS OBSERVED ON THE DEVICE, OUR EVALUATION INDICATED THAT THE FAILURE WAS NOT ATTRIBUTED TO A B. BRAUN PROCESS OR PRODUCT FAILURE, AND THAT POTENTIAL MISUSE OR MISHANDLING OF THE DEVICE OR DEVICE COMPONENTS WERE MORE LIKELY TO CAUSE THE FAILURE MODE TO OCCUR. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(6).  THE INVESTIGATION IS ONGOING AT THIS TIME.  A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM UNIV NEW MEXICO HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , ",
    "analysis_timestamp": "2025-10-07T10:40:24.456096"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The pumps shut down with the 2150 or the 2112 device alarm while Norepi/Levo is running in the ICU. Patient required CPR.",
    "reasoning": "The reported incident describes a critical malfunction where the Infusomat® pumps shut down during the administration of a critical medication like Norepinephrine/Levophed, leading to the need for a new pump and reprogramming during a life-threatening situation. The patient's condition was severe enough to require CPR, indicating a significant impact on patient safety.",
    "device_failure_mode": "The P2 and P3 connectors were replaced due to evidence of fluid, suggesting a potential internal malfunction causing the pump shutdown.",
    "patient_outcome": "The patient experienced a life-threatening event requiring CPR due to the pump shutdown during medication delivery.",
    "report_number": "18589055",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MECICAL INC. INTERNAL REPORT (B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS RETURNED TO B. BRAUN MEDICAL FOR EVALUATION. WHEN THE DEVICE WAS EVALUATED THE REPORTED ISSUE WAS OBSERVED. THE P2 CONNECTOR AND P3 CONNECTOR WERE REPLACED DUE TO EVIDENCE OF FLUID. PREVENTATIVE MAINTENANCE WAS PERFORMED. THE LOG REVIEW DID NOTE THE OCCURENCE OF THE REPORTED ISSUE. WHILE THE EVENT REPORTED WAS OBSERVED ON THE DEVICE, OUR EVALUATION INDICATED THAT THE FAILURE WAS NOT ATTRIBUTED TO A B.BRAUN PROCESS OR PRODUCT FAILURE, AND THAT POTENTIAL MISUSE OR MISHANDLING OF THE DEVICE OR DEVICE COMPONENTS WERE MORE LIKELY TO CAUSE THE FAILURE MODE TO OCCUR. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM UNIV NEW MEXICO HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , ",
    "analysis_timestamp": "2025-10-07T10:40:28.660671"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED.",
    "reasoning": "The reported incident describes a critical malfunction where the Infusomat® pumps shut down with specific device alarms (2150 or 2112) during the administration of Norepinephrine/Levophed, a vasopressor used in critical care settings. This pump failure directly impacted the delivery of essential medication, leading to a situation where a new pump had to be programmed during the administration of a critical medication. The need for CPR administration further underscores the severity of the situation.",
    "device_failure_mode": "The Infusomat® pumps experienced a shutdown triggered by specific device alarms, likely indicating a critical error or malfunction in the pump system during the infusion of Norepinephrine/Levophed.",
    "patient_outcome": "The patient experienced a life-threatening event requiring CPR due to the pump shutdown, which disrupted the delivery of essential medication.",
    "report_number": "18591767",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM (B)(6) HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , ",
    "analysis_timestamp": "2025-10-07T10:40:32.550269"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED.",
    "reasoning": "The report clearly indicates that the Infusomat pumps shut down with device alarms specifically during the administration of Norepinephrine/Levophed, a critical vasopressor used in ICU settings. The need to replace the pump and reprogram it during the administration of a critical medication is highly concerning and can lead to life-threatening situations. The fact that CPR had to be administered further underscores the severity of the situation.",
    "device_failure_mode": "The Infusomat pumps experienced shutdowns with device alarms specifically during the administration of Norepinephrine/Levophed, indicating a critical failure in delivering this essential medication.",
    "patient_outcome": "The patient experienced a critical event requiring CPR due to the pump shutdown during the administration of Norepinephrine/Levophed, highlighting the potential life-threatening consequences of the device malfunction.",
    "report_number": "18591768",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM UNIV NEW MEXICO HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , ",
    "analysis_timestamp": "2025-10-07T10:40:36.954596"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED.",
    "reasoning": "The report clearly indicates that the Infusomat pumps shut down with device alarms specifically during the administration of Norepinephrine/Levophed, a critical vasopressor medication used in ICU settings. This pump failure directly impacted the delivery of essential medication, leading to a situation where a new pump had to be obtained and programmed during a critical moment, requiring CPR to be administered. The interruption in medication delivery during a life-threatening event like cardiac arrest can have severe consequences for patient outcomes.",
    "device_failure_mode": "The Infusomat pumps experienced shutdowns triggered by the 2150 or 2112 device alarms specifically during the administration of Norepinephrine/Levophed, indicating a potential issue with the pump's ability to deliver this medication reliably.",
    "patient_outcome": "The patient experienced a critical event requiring CPR due to the pump shutdown during the administration of Norepinephrine/Levophed. While the report does not specify the final outcome, the need for resuscitation underscores the seriousness of the situation and the potential impact on patient safety.",
    "report_number": "18591769",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM(B)(6) HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(4). , ",
    "analysis_timestamp": "2025-10-07T10:40:41.206571"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown with device alarm",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED.",
    "reasoning": "The report indicates a critical malfunction where the Infusomat pumps shut down with a device alarm specifically during the administration of norepinephrine/levophed, a vasopressor used in ICU settings to support blood pressure. This abrupt stoppage of medication delivery during a critical moment can lead to severe consequences, including cardiac arrest. The need for CPR administration further supports the severity of the event.",
    "device_failure_mode": "The Infusomat pumps experienced a shutdown triggered by the 2150 or 2112 device alarm specifically during norepinephrine/levophed infusion, indicating a potential issue with the pump's ability to deliver this critical medication consistently.",
    "patient_outcome": "The patient experienced a critical event requiring CPR due to the pump shutdown, highlighting the potential life-threatening impact of the device malfunction.",
    "report_number": "18591772",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM (B)(6) HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , ",
    "analysis_timestamp": "2025-10-07T10:40:47.043641"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown with device alarm",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED.",
    "reasoning": "The report indicates that the Infusomat® pumps shut down with a specific device alarm (2150 or 2112) only during the administration of Norepinephrine/Levophed in the ICU. This critical medication is used for hemodynamic support in patients, and any interruption in its delivery can lead to severe consequences, including cardiac arrest. The need to replace the pump and reprogram it during the administration of a critical medication highlights the urgency and critical nature of the situation. CPR being administered further underscores the severity of the event.",
    "device_failure_mode": "The Infusomat® pumps experienced a shutdown triggered by the 2150 or 2112 device alarm specifically during the infusion of Norepinephrine/Levophed, indicating a potential internal malfunction or software issue that halted medication delivery.",
    "patient_outcome": "The patient experienced a critical event requiring CPR due to the pump shutdown during the administration of Norepinephrine/Levophed. While the report does not specify the final outcome, the need for CPR suggests a serious medical emergency.",
    "report_number": "18591773",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM (B)(6) HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , ",
    "analysis_timestamp": "2025-10-07T10:40:51.829526"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump shutdown during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine/Levophed",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED.",
    "reasoning": "The report clearly indicates that the Infusomat® pumps shut down with device alarms specifically during the administration of Norepinephrine/Levophed, a critical vasopressor used in ICU settings. This pump failure directly impacted the delivery of essential medication, leading to a situation where a new pump had to be obtained and programmed during a critical moment of medication administration. The need for CPR further underscores the severity of the situation.",
    "device_failure_mode": "The Infusomat® pumps experienced shutdowns triggered by the 2150 or 2112 device alarms, indicating a critical malfunction in the pump system during the infusion of Norepinephrine/Levophed.",
    "patient_outcome": "The patient experienced a life-threatening event requiring CPR due to the pump shutdown during the administration of Norepinephrine/Levophed. While the report does not specify a direct contribution to death, the situation posed a significant risk to the patient's life.",
    "report_number": "18591856",
    "event_date": "12-25-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PUMPS SHUT DOWN WITH THE 2150 OR THE 2112 DEVICE ALARM AND ONLY OCCUR WHILE NOREPI/LEVO IS RUNNING IN THE ICU. VERY CONCERNING BC THE PUMP STOPS WORKING AND THEY HAVE TO GET A NEW PUMP AND REPROGRAM DURING THE ADMIN OF A CRITICAL MED. PATIENT IS IN ICU AND A NEW PUMP HAS TO BE PROGRAMMED - CPR HAS BEEN ADMINISTERED. ADDITIONAL INFORMATION WAS RECEIVED FROM UNIV NEW MEXICO HOSPITAL THAT CONFIRMED THIS EVENT INVOLVED A SINGLE PATIENT WITH THE USE OF MULTIPLE INFUSOMAT® SPACE PUMPS. SERIAL NUMBERS (B)(6). , ",
    "analysis_timestamp": "2025-10-07T10:40:55.537435"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure leading to interruption of critical medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "BBRAUN PUMP ALARMED 'AIR BUBBLE'. HAD TO STOP GTT, REMOVE TUBING FROM PUMP, DISCONNECT TUBING FROM PT, PRIME LINE, TUBING WOULD NOT GO BACK INTO PUMP, FAILED TO BE INSERTED INTO ANOTHER PUMP, HAD TO REPLACE THE TUBING.",
    "reasoning": "The incident report describes a critical event where the Infusomat pump alarmed due to an 'AIR BUBBLE' issue, leading to the interruption of the epinephrine infusion in a patient who was in cardiac arrest and receiving high doses of vasopressors. The malfunction of the pump resulted in the need for manual intervention, multiple half amps of epinephrine administration, and delay in resuming the vasopressor infusion, which could have potentially compromised the patient's hemodynamic stability.",
    "device_failure_mode": "The Infusomat pump failed to properly detect and address the air bubble issue, leading to the inability to resume the infusion after manual intervention.",
    "patient_outcome": "The patient had to be given multiple half amps of epinephrine to maintain blood pressure while the IV tubing was changed, primed, and connected back to the patient. The interruption in vasopressor infusion could have posed a significant risk to the patient's hemodynamic stability and overall clinical outcome.",
    "report_number": "18569651",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE AND/OR LOT NUMBER WERE PROVIDED. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A SAMPLE AND/OR LOT NUMBER. THE ACTUAL DEFECTIVE DEVICE IS VALUABLE TOOL IN INVESTIGATING THE CAUSE OF THIS INCIDENT. BECAUSE A LOT NUMBER WAS NOT PROVIDED IT IS NOT POSSIBLE TO DETERMINE IF THIS DEVICE MET THE SPECIFICATIONS THAT APPLIED AT THE TIME IT WAS MANUFACTURED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION: AIR IN LINE ALARM. PATIENT INJURY OR DEATH? NO. WAS MEDICAL INTERVENTION NECESSARY? NO. WAS THERAPY INCOMPLETE, INCORRECT OR INTERRUPTED? YES. DESCRIBE: SEE DESCRIPTION. DETAILED INQUIRY DESCRIPTION: CARDIAC ARREST PATIENT FROM WMH. TO CARDIAC CATH LAB (CODE BLUE IN ED AND CATH LAB). TO ICU ON HIGH DOSES OF MULTIPLE VASOPRESSORS. EPI GTT AT 0.6MKM=247CC/HR. BBRAUN PUMP ALARMED \"AIR BUBBLE\". HAD TO STOP GTT, REMOVE TUBING FROM PUMP, DISCONNECT TUBING FROM PT, PRIME LINE, TUBING WOULD NOT GO BACK INTO PUMP, FAILED TO BE INSERTED INTO ANOTHER PUMP, HAD TO REPLACE THE TUBING. BECAUSE OF THIS, THE PATIENT HAD TO BE GIVEN MULTIPLE HALF AMPS OF EPINEPHRINE TO MAINTAIN BLOOD PRESSURE WHILE IV TUBING WAS CHANGED-PRIMED-PUMP SET UP AND CONNECTED TO PATIENT.\" , ",
    "analysis_timestamp": "2025-10-07T10:41:01.341995"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pressure alarms leading to infusion interruption",
    "caused_cardiac_arrest": false,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Noradrenaline",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "At 14:50 PM, cardiopulmonary resuscitation (CPR) was performed. At this time, the noradrenaline infusion pump was found to be dysfunctional.",
    "reasoning": "The malfunction of the infusion pump, specifically the occurrence of pressure alarms leading to infusion interruption during a critical moment of CPR, contributed to the patient's death. The interruption of noradrenaline infusion, a vasoactive drug crucial for hemodynamic support in severe conditions, could have resulted in hemodynamic instability and worsened the patient's condition. Although the investigation did not detect a specific malfunction, the documented pressure alarms and infusion stoppage align with a critical device failure during a life-threatening event.",
    "device_failure_mode": "The device experienced pressure alarms of unknown origin leading to the interruption of noradrenaline infusion, impacting the delivery of essential medication during CPR.",
    "patient_outcome": "The patient died following the malfunction of the infusion pump during a critical care event.",
    "report_number": "18521112",
    "event_date": "12-17-2023",
    "device_name": "INFUSOMAT ®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN CHILE: \"INFUSION PUMP NOT WORKING.\" ACCORDING TO THE COMPLAINANT, A PATIENT WAS ADMITTED ON (B)(6) 2023 AT 11 AM IN SEVERE CONDITION. THE PATIENT WAS INTUBATED AND REQUIRED A VASOACTIVE DRUG. AT 14:50 PM, CARDIOPULMONARY RESUSCITATION (CPR) WAS PERFORMED. AT THIS TIME, THE NORADRENALINE INFUSION PUMP WAS FOUND TO BE DYSFUNCTIONAL. A PUMP CHANGE WAS PERFORMED, HOWEVER, THE PATIENT SUBSEQUENTLY DIED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN INTERNAL REPORT NUMBER (B)(4). NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. 1. GENERAL INFORMATION: COMPLAINT: (B)(4). 2. INFORMATION TO THE SAMPLE: 2.1 MODEL: INFUSOMAT SPACE. 2.2 ARTICLE NUMBER: 8713050. 2.3 SERIAL NUMBER/BATCH: (B)(6). 2.4 SOFTWARE VERSION: N030005. 2.5 HOURS OF OPERATION: 16725. 2.6 FURTHER INFORMATION: N/A. 3. INVESTIGATION RESULTS: 3.1 HISTORY INSPECTION: THE DEVICE HISTORY FILES WERE READ AND ANALYZED. THE DEVICE HISTORY FILES FROM 2023-12-17 WERE INVESTIGATED. A SPACE LINE WAS SELECTED AND THE INFUSION STARTED WITH A RATE OF 3,28ML/H AND A VOLUME OF 250ML AT 13:04PM. BETWEEN 14:43PM AND 14:47PM THE INFUSION WAS INTERRUPTED THREE TIMES AND CONTINUED. AT 14:53PM AND 14:54PM THE PRESSURE ALARM OCCURRED, TWO TIMES (PRESSURE LEVEL 9). THE REASON FOR THE ALARM COULD NOT BE CLARIFIED. THE INFUSION WAS CONTINUED AND 20 MINUTES LATER AT 15:15PM THE INFUSION STOPPED AND THE LINE WAS EXTRACTED. NO OTHER ABNORMALITIES WERE FOUND. 3.2 VISUAL INSPECTION: A VISUAL INSPECTION WAS PERFORMED. THE COVER CAPS ON THE SCREW PILLARS, AND THE PRODUCTION SEAL ON THE LOWER HOUSING WERE INTACT AND UNDAMAGED. THE DEVICE IS SLIGHTLY DIRTY BUT NO VISIBLE DAMAGE WERE FOUND. 3.3 FUNCTIONAL INSPECTION: A FUNCTIONAL TEST WAS PERFORMED. THE DEVICE PASSES THE SELF-TEST. A SPACE LINE WAS INSERTED, AND THE PUMP IDENTIFIED THE LINE, AND IT COULD BE SELECTED FROM THE MENU. IT WAS POSSIBLE TO PUT THE PUMP IN OPERATION. 3.4 PRESSURE INSPECTION: IN CHECKING THE DOWNSTREAM-SENSOR THE ELECTRONIC PRESSURE CUT-OFF AND THE MECHANICAL PRESSURE LIMITATION OF THE DEVICE WERE TESTED, ACCORDING TO THE REQUIREMENTS OF THE TECHNICAL SAFETY CHECK. THE ELECTRONIC PRESSURE CUT-OFF WAS CHECKED. THE DEVICE MATCHES THE REQUIRED VALUES AND STANDARDS. ALL MEASURED VALUES ARE WITHIN OUR SPECIFICATION. 3.5 FLOW RATE INSPECTION: A DELIVERY ACCURACY MEASUREMENT ACCORDING TO IEC 60601-2-24 WAS ARRANGED. HERE A NOMINAL FLOW RATE OF 100 ML/H WAS CHOSEN. THE ASSESSED AVERAGE DEVIATION \"A\" OF THE SECOND OPERATING HOUR WAS MEASURED AND RESULTED IN A VALUE OF +1,24%. ((ACCURACY OF SET DELIVERY RATE SHOULD BE: ± 5 % ACCORDING TO IEC/EN 60601-2-24) THE DEVICE MATCHES THE REQUIRED VALUES AND STANDARDS. ALL MEASURED VALUES ARE WITHIN OUR SPECIFICATION. 3.6 DISASSEMBLING: THE DEVICE WAS DISASSEMBLED AND THE INSIDE WAS INVESTIGATED. IT COULD BE FOUND LIQUID RESIDUES ON THE LOWER HOUSING, THE EMC PROTECTION SHIELD, THE BOTTOM INNER FRAME AND THE BATTERY. 4. JUDGMENT: 4.1 ON THE DAY OF OCCURRENCE COULD BE FOUND TWO PRESSURE ALARMS IN THE DEVICE HISTORY DURING THE INFUSION. THE REASON FOR THE PRESSURE ALARMS COULD NOT BE CLARIFIED. THE DEVICE WAS INVESTIGATED. DURING THE INVESTIGATION NO MALFUNCTION COULD BE DETECTED. , ",
    "analysis_timestamp": "2025-10-07T10:41:07.468058"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Intermittent pump failures and air-in-line alarms",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Epinephrine and Dopamine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The pumps (Dopamine and Epinephrine infusions) worked only for a few moments at a time during the code blue. Air alarms occurred multiple times with volume infused recorded, indicating interruptions in medication delivery.",
    "reasoning": "The reported incident describes a critical code blue situation in the ICU where the patient experienced cardiac arrest and required immediate administration of Epinephrine and Dopamine infusions. The malfunction of the INFUSOMAT pump led to intermittent failures and air-in-line alarms, disrupting the continuous delivery of these life-saving medications. These interruptions in medication flow directly contributed to the patient's deteriorating condition, including loss of pulse and low oxygen saturation, ultimately leading to the decision to withdraw care. The device malfunction significantly impacted the timely and consistent administration of critical medications, exacerbating the cardiac emergency and contributing to the adverse patient outcome.",
    "device_failure_mode": "The INFUSOMAT pump experienced intermittent pump failures, air-in-line alarms, and interruptions in medication delivery, leading to inconsistent infusion rates and compromised drug administration.",
    "patient_outcome": "The patient experienced cardiac arrest, required multiple rounds of CPR, administration of Epinephrine and Dopamine, and ultimately had care withdrawn due to the severity of the situation.",
    "report_number": "18411458",
    "event_date": "12-14-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION. CODE BLUE INCIDENT WITH PATIENT IN ICU: CHALLENGES WITH TROUBLE- SHOOTING AIR-IN-LINE / OCCLUSIONS WHILE ADMINISTERING CRITICAL MEDS. DETAILED INQUIRY DESCRIPTION. UNFORTUNATELY, THE TUBING WAS DISCARDED BY THE NURSING AIDES FOLLOWING THE RESOLUTION OF THE CODE BLUE SITUATION. I SEARCHED THROUGH THE BIOHAZARD BIN (SAFELY) BUT THEY HAD BEEN DISCARDED. I AM INCLUDING A DETAILED DESCRIPTION OF THE CODE BLUE EVENT. THE CODE BLUE WAS CALLED AT 1628. ALL INFUSION WERE RUNNING INTO THE PATIENT VIA PRE-EXISTING PICC LINE. INFUSIONS WERE: EPINEPHRINE: STARTED AT 0.5MCG/KG/MIN STARTED 37MIN INTO THE CB. DOPAMINE: STARTED AT 10MCG/KG/MIN STARTED 13MIN INTO THE CB. STAFF INVOLVED ARE UNSURE OF WHAT WEIGHT THEY USED, SO I CANNOT EXTRAPOLATE APPROX. RATES. PATIENT WENT INTO CARDIAC ARREST (ASYSTOLE) ON THEIR MEDICINE WARD. CODE BLUE (CB) TEAM RESPONDED. CPR INITIATED AND BREATH SPER BVM. PATIENT WAS ADMINISTERED PUSH IV MEDICATIONS INCLUDING EPINEPHRINE 1MG IV. PULSE RETURNED 08:25 INTO THE CODE BLUE AND LOST AGAIN 45SEC LATER (AND CPR RESTARTED). AFTER CPR RESTARTED, PT GIVEN MORE IVP EPINEPHRINE AND PT INTUBATION ATTEMPTED. DOPAMINE STARTED AT 13:36 (10MCG/KG/MIN). PULSE PRESENT AT 16:19 AND PT INTUBATED. AT THIS POINT, BP 160/107 AND HR 120. SPO2 WAS DOCUMENTED AS 58%. PATIENT LOST THEIR PULSE AGAIN AT 29:47 AND CPR RESTARTED. PULSE PALPATED AGAIN AT 34:41. AT THIS POINT, DOPAMINE WAS INCREASED TO 20MCG/KG/MIN AND EPINEPHRINE INFUSION STARTED AT 0.5MCG/KG/MIN. THIS PATIENT WAS ADMINISTERED EPINEPHRINE 0.2MG IVP AND TRANSPORTED DOWN TO ICU AT 50:45. THE PUMPS CONTINUED TO ALARM DURING THE TRANSFER, IN THE ELEVATOR, AND INTO ICU. ONCE IN ICU, THE ICU ATTENDING WAS REQUIRED TO PUSH EPI SMALL DOSES TO MAINTAIN THE BP AS THE INFUSIONS WERE NOT WORKING. UPON ARRIVAL, NURSING STAFF IMMEDIATELY BEGAN MIXING ALL NEW LINES (NOREPI, EPI, AND DOPAMINE). ONCE SET UP, APPARENTLY THE NEW LINES WORKED WELL WITHOUT ANY OCCLUSION OR AIR-IN- LINE ALARMS. CARE WAS CONTINUED BRIEFLY UNTIL FAMILY MADE THE DECISION TO WITHDRAW CARE. THE PUMPS (DOPAMINE AND EPINEPHRINE INFUSIONS) WORKED ONLY FOR A FEW MOMENTS AT A TIME DURING THE CODE BLUE. THE BAGS WERE PRIMED: SPIKED ON A FLAT SURFACE WITH ROLLER CLAMPS CLOSED, DRIP CHAMBER 2/3 FULL, PRIMED THROUGH THE PUMP, TUBING FLICKED DURING PRIMING TO MOVE AIR FORWARD, AND AN ASV VALVE WAS CONNECTED. TROUBLESHOOTING INCLUDED: PRIMING THROUGH THE PUMP TWICE (DISCONNECTED FROM THE PATIENT), REMOVED FROM THE PUMP TO FLICK AIR BUBBLES FORWARD (NONE VISUALIZED), REMOVED FROM THE PUMP TO PRIME MANUALLY (AS PUMP PRIMING DIDN'T WORK), REMOVING THE ASV VALVE EVENTUALLY, AND MOVING THE LINE TO A NEW PUMP. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. \"THIS IS FOR ONE (1) PUMP INVOLVED IN THE INCIDENT WITH IDENTIFIED SERIAL NUMBER.\" , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT (B)(4). THE DEVICE WAS NOT RETURNED FOR EVALUATION BUT THE DEVICE LOGS WERE MADE AVAILABLE. DETAILS OF HISTORY LOG: LOG REVIEW SHOWS FIRST INFUSION OF (B)(6) 2024 AT 4:42PM AS AN INFUSION START OF 26.25ML/HR AND 230ML (DL: DOPA1.6; 10MCG/KG/MIN; 70KG). AIR ALARMS OCCURRED AT 4:43PM; 4:44PM; 4:44PM; 4:46PM AND 4:47PM WITH A VOLUME INFUSED TO 1.53ML. DOOR WAS OPENED AND THEN AN INFUSION START AT 4:49PM. AIR ALARMS OCCURRED AT 4:49PM; 4:50PM WITH A VOLUME INFUSED TO 2.14ML AND DOOR WAS OPENED. AT 4:51PM AN INFUSION START AND AT 4:51PM A PRESSURE ALARM AND AT 4:52PM AN AIR ALARM WITH A VOLUME INFUSED TO 2.55ML AND DOOR WAS OPENED. AT 4:53PM AN INFUSION START AND AN AIR ALARM AT 4:54PM WITH A VOLUME INFUSED TO 2.85ML FOLLOWED BY A PRIME. NO FURTHER INFUSIONS TOOK PLACE. WHILE THE REPORTED ISSUE WAS NOTED, THE EXACT ROOT CAUSE COULD NOT BE DETERMINED FROM THE EVALUATION OF THE RECEIVED LOG FILES. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A DEVICE FOR EVALUATION. IF THE DEVICE DOES BECOME AVAILABLE, THE COMPLAINT WILL BE REOPENED FOR FURTHER EVALUATION. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , ",
    "analysis_timestamp": "2025-10-07T10:41:11.360080"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Intermittent infusion interruptions and air alarms",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Epinephrine and Dopamine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The pumps (Dopamine and Epinephrine infusions) worked only for a few moments at a time during the code blue. The bags were primed, but troubleshooting included multiple attempts to address air alarms and interruptions.",
    "reasoning": "The malfunction of the INFUSOMAT® device directly contributed to the patient's cardiac arrest and subsequent death. The repeated air alarms and interruptions in medication delivery, specifically of critical medications like Epinephrine and Dopamine, during a code blue situation where timely and continuous administration is crucial, significantly impacted the patient's outcome.",
    "device_failure_mode": "The device experienced repeated air alarms and interruptions in infusion delivery, leading to inconsistent medication administration during a critical cardiac emergency.",
    "patient_outcome": "The patient experienced cardiac arrest, required multiple rounds of CPR, administration of IV medications including Epinephrine, and ultimately, the family decided to withdraw care.",
    "report_number": "18411810",
    "event_date": "12-14-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. \"THIS IS FOR ONE (1) PUMP INVOLVED IN THE INCIDENT WITH IDENTIFIED SERIAL NUMBER.\" , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION. CODE BLUE INCIDENT WITH PATIENT IN ICU -- CHALLENGES WITH TROUBLE- SHOOTING AIR-IN-LINE / OCCLUSIONS WHILE ADMINISTERING CRITICAL MEDS. DETAILED INQUIRY DESCRIPTION. UNFORTUNATELY, THE TUBING WAS DISCARDED BY THE NURSING AIDES FOLLOWING THE RESOLUTION OF THE CODE BLUE SITUATION. I SEARCHED THROUGH THE BIOHAZARD BIN (SAFELY) BUT THEY HAD BEEN DISCARDED. I AM INCLUDING A DETAILED DESCRIPTION OF THE CODE BLUE EVENT. THE CODE BLUE WAS CALLED AT 1628. ALL INFUSION WERE RUNNING INTO THE PATIENT VIA PRE-EXISTING PICC LINE. INFUSIONS WERE: EPINEPHRINE: STARTED AT 0.5MCG/KG/MIN STARTED 37MIN INTO THE CB. DOPAMINE: STARTED AT 10MCG/KG/MIN STARTED 13MIN INTO THE CB. STAFF INVOLVED ARE UNSURE OF WHAT WEIGHT THEY USED, SO I CANNOT EXTRAPOLATE APPROX. RATES. PATIENT WENT INTO CARDIAC ARREST (ASYSTOLE) ON THEIR MEDICINE WARD. CODE BLUE (CB) TEAM RESPONDED. CPR INITIATED AND BREATH SPER BVM. PATIENT WAS ADMINISTERED PUSH IV MEDICATIONS INCLUDING EPINEPHRINE 1MG IV. PULSE RETURNED 08:25 INTO THE CODE BLUE AND LOST AGAIN 45SEC LATER (AND CPR RESTARTED). AFTER CPR RESTARTED, PT GIVEN MORE IVP EPINEPHRINE AND PT INTUBATION ATTEMPTED. DOPAMINE STARTED AT 13:36 (10MCG/KG/MIN). PULSE PRESENT AT 16:19 AND PT INTUBATED. AT THIS POINT, BP 160/107 AND HR 120. SPO2 WAS DOCUMENTED AS 58%. PATIENT LOST THEIR PULSE AGAIN AT 29:47 AND CPR RESTARTED. PULSE PALPATED AGAIN AT 34:41. AT THIS POINT, DOPAMINE WAS INCREASED TO 20MCG/KG/MIN AND EPINEPHRINE INFUSION STARTED AT 0.5MCG/KG/MIN. THIS PATIENT WAS ADMINISTERED EPINEPHRINE 0.2MG IVP AND TRANSPORTED DOWN TO ICU AT 50:45. THE PUMPS CONTINUED TO ALARM DURING THE TRANSFER, IN THE ELEVATOR, AND INTO ICU. ONCE IN ICU, THE ICU ATTENDING WAS REQUIRED TO PUSH EPI SMALL DOSES TO MAINTAIN THE BP AS THE INFUSIONS WERE NOT WORKING. UPON ARRIVAL, NURSING STAFF IMMEDIATELY BEGAN MIXING ALL NEW LINES (NOREPI, EPI, AND DOPAMINE). ONCE SET UP, APPARENTLY THE NEW LINES WORKED WELL WITHOUT ANY OCCLUSION OR AIR-IN- LINE ALARMS. CARE WAS CONTINUED BRIEFLY UNTIL FAMILY MADE THE DECISION TO WITHDRAW CARE. THE PUMPS (DOPAMINE AND EPINEPHRINE INFUSIONS) WORKED ONLY FOR A FEW MOMENTS AT A TIME DURING THE CODE BLUE. THE BAGS WERE PRIMED: SPIKED ON A FLAT SURFACE WITH ROLLER CLAMPS CLOSED, DRIP CHAMBER 2/3 FULL, PRIMED THROUGH THE PUMP, TUBING FLICKED DURING PRIMING TO MOVE AIR FORWARD, AND AN ASV VALVE WAS CONNECTED. TROUBLESHOOTING INCLUDED: PRIMING THROUGH THE PUMP TWICE (DISCONNECTED FROM THE PATIENT), REMOVED FROM THE PUMP TO FLICK AIR BUBBLES FORWARD (NONE VISUALIZED), REMOVED FROM THE PUMP TO PRIME MANUALLY (AS PUMP PRIMING DIDN'T WORK), REMOVING THE ASV VALVE EVENTUALLY, AND MOVING THE LINE TO A NEW PUMP. THIS IS A LONGER NARRATIVE, I WASN'T SURE WHAT YOU WANTED INCLUDED INTO THE INFORMATION FOR BBRAUN. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT (B)(4). THE DEVICE WAS NOT RETURNED FOR EVALUATION BUT THE DEVICE LOGS WERE MADE AVAILABLE. DETAILS OF HISTORY LOG: LOG REVIEW SHOWS FIRST INFUSION OF (B)(6) 2024. AT 5:13PM AS AN INFUSION START OF 233.3ML/HR AND 206ML (DL: EPI 3.6; 0.2MCG/KG/MIN; 70KG). AIR ALARM OCCURRED AT 5:13PM WITH A VOLUME INFUSED TO 0.31ML, FOLLOWED BY PRIME AND THEN AN INFUSION START AT 5:14PM. AIR ALARM OCCURRED AT 5:15PM WITH A VOLUME INFUSED TO 4.33ML FOLLOWED BY DOOR OPENED AND INFUSION START AT 5:17PM. AIR ALARMS AND PRESSURE ALARM OCCURRED AT 5:17PM WITH A VOLUME INFUSED TO 4.95ML AND DOOR WAS OPENED. AT 5:18PM AN INFUSION START AND AIR ALARMS OCCURRED AT 5:18PM; 5:18PM AND 5:19PM WITH A VOLUME INFUSED TO 5:89ML. AT 5:19PM A PRIME AND DOOR OPENED AND AT 5:19PM AN INFUSION START. AIR ALARMS OCCURRED AT 5:19PM; 5:20PM WITH A VOLUME INFUSED TO 6.52ML FOLLOWED BY PRIME AND INFUSION START AT 5:20PM AIR ALARMS OCCURRED AT 5:20PM; 5:20PM 5:21PM; 5:21PM; 5:21PM; 5:22PM AND 5:22PM WITH A VOLUME INFUSED TO 8.70ML, FOLLOWED BY PRIME AND INFUSION START AT 5:23PM. AIR ALARMS OCCURRED AT 5:23PM AND 5:23PM WITH A VOLUME INFUSED TO 9.32ML FOLLOWED BY PRIME AND INFUSION START AT 5:23PM. AIR ALARMS OCCURRED AT 5.23PM; 5:24PM; 5:25PM; 5:26PM AND 5:26PM WITH A VOLUME INFUSED TO 11.20ML FOLLOWED BY DOOR OPENED AND INFUSION START AT 5:27PM. AIR ALARMS OCCURRED AT 5:28PM AND 5:28PM, FOLLOWED BY PRESSURE ALARM AT 5:29PM, AIR ALARMS AT 5:29PM; 5:29PM; 5:30PM AND 5:31PM WITH A VOLUME INFUSED TO 12.79ML AND NO FURTHER INFUSIONS TAKING PLACE. WHILE THE REPORTED ISSUE WAS NOTED, THE EXACT ROOT CAUSE COULD NOT BE DETERMINED FROM THE EVALUATION OF THE RECEIVED LOG FILES. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A DEVICE FOR EVALUATION. IF THE DEVICE DOES BECOME AVAILABLE, THE COMPLAINT WILL BE REOPENED FOR FURTHER EVALUATION. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , ",
    "analysis_timestamp": "2025-10-07T10:41:18.528084"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Infusion pump alarms and failures",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Epinephrine and Dopamine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The pumps (Dopamine and Epinephrine infusions) worked only for a few moments at a time during the code blue. The bags were primed, tubing flicked during priming to move air forward, and troubleshooting steps were taken including moving the line to a new pump.",
    "reasoning": "The malfunction of the INFUSOMAT® infusion pump directly contributed to the cardiac arrest and life-threatening events in this case. The repeated air alarms, upstream pressure alarms, and door openings indicate significant issues with medication delivery. The inability of the pumps to consistently deliver critical medications like Epinephrine and Dopamine during a code blue situation where every second counts is a serious malfunction that directly impacted patient care. The need for manual interventions, including the ICU attending having to push Epinephrine to maintain blood pressure, further underscores the device's failure.",
    "device_failure_mode": "The infusion pump repeatedly alarmed for air, experienced upstream pressure alarms, and failed to consistently deliver medications as intended, leading to interruptions in critical medication administration during a code blue event.",
    "patient_outcome": "The patient experienced cardiac arrest, required multiple rounds of CPR, medication administrations, and intubation attempts. Despite efforts to stabilize the patient, the pumps continued to alarm during transfer to the ICU, necessitating manual medication administration. Ultimately, the family decided to withdraw care.",
    "report_number": "18411988",
    "event_date": "12-14-2023",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. \"THIS IS FOR ONE (1) PUMP INVOLVED IN THE INCIDENT WITH IDENTIFIED SERIAL NUMBER.\" , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: BRIEF INQUIRY DESCRIPTION. CODE BLUE INCIDENT WITH PATIENT IN ICU: CHALLENGES WITH TROUBLE- SHOOTING AIR-IN-LINE / OCCLUSIONS WHILE ADMINISTERING CRITICAL MEDS. DETAILED INQUIRY DESCRIPTION. UNFORTUNATELY, THE TUBING WAS DISCARDED BY THE NURSING AIDES FOLLOWING THE RESOLUTION OF THE CODE BLUE SITUATION. I SEARCHED THROUGH THE BIOHAZARD BIN (SAFELY) BUT THEY HAD BEEN DISCARDED. I AM INCLUDING A DETAILED DESCRIPTION OF THE CODE BLUE EVENT. THE CODE BLUE WAS CALLED AT 1628. ALL INFUSION WERE RUNNING INTO THE PATIENT VIA PRE-EXISTING PICC LINE. INFUSIONS WERE: EPINEPHRINE: STARTED AT 0.5MCG/KG/MIN STARTED 37MIN INTO THE CB. DOPAMINE: STARTED AT 10MCG/KG/MIN STARTED 13MIN INTO THE CB. STAFF INVOLVED ARE UNSURE OF WHAT WEIGHT THEY USED, SO I CANNOT EXTRAPOLATE APPROX. RATES. PATIENT WENT INTO CARDIAC ARREST (ASYSTOLE) ON THEIR MEDICINE WARD. CODE BLUE (CB) TEAM RESPONDED. CPR INITIATED AND BREATH SPER BVM. PATIENT WAS ADMINISTERED PUSH IV MEDICATIONS INCLUDING EPINEPHRINE 1MG IV. PULSE RETURNED 08:25 INTO THE CODE BLUE AND LOST AGAIN 45SEC LATER (AND CPR RESTARTED). AFTER CPR RESTARTED, PT GIVEN MORE IVP EPINEPHRINE AND PT INTUBATION ATTEMPTED. DOPAMINE STARTED AT 13:36 (10MCG/KG/MIN). PULSE PRESENT AT 16:19 AND PT INTUBATED. AT THIS POINT, BP 160/107 AND HR 120. SPO2 WAS DOCUMENTED AS 58%. PATIENT LOST THEIR PULSE AGAIN AT 29:47 AND CPR RESTARTED. PULSE PALPATED AGAIN AT 34:41. AT THIS POINT, DOPAMINE WAS INCREASED TO 20MCG/KG/MIN AND EPINEPHRINE INFUSION STARTED AT 0.5MCG/KG/MIN. THIS PATIENT WAS ADMINISTERED EPINEPHRINE 0.2MG IVP AND TRANSPORTED DOWN TO ICU AT 50:45. THE PUMPS CONTINUED TO ALARM DURING THE TRANSFER, IN THE ELEVATOR, AND INTO ICU. ONCE IN ICU, THE ICU ATTENDING WAS REQUIRED TO PUSH EPI SMALL DOSES TO MAINTAIN THE BP AS THE INFUSIONS WERE NOT WORKING. UPON ARRIVAL, NURSING STAFF IMMEDIATELY BEGAN MIXING ALL NEW LINES (NOREPI, EPI, AND DOPAMINE). ONCE SET UP, APPARENTLY THE NEW LINES WORKED WELL WITHOUT ANY OCCLUSION OR AIR-IN- LINE ALARMS. CARE WAS CONTINUED BRIEFLY UNTIL FAMILY MADE THE DECISION TO WITHDRAW CARE. THE PUMPS (DOPAMINE AND EPINEPHRINE INFUSIONS) WORKED ONLY FOR A FEW MOMENTS AT A TIME DURING THE CODE BLUE. THE BAGS WERE PRIMED: SPIKED ON A FLAT SURFACE WITH ROLLER CLAMPS CLOSED, DRIP CHAMBER 2/3 FULL, PRIMED THROUGH THE PUMP, TUBING FLICKED DURING PRIMING TO MOVE AIR FORWARD, AND AN ASV VALVE WAS CONNECTED. TROUBLESHOOTING INCLUDED: PRIMING THROUGH THE PUMP TWICE (DISCONNECTED FROM THE PATIENT), REMOVED FROM THE PUMP TO FLICK AIR BUBBLES FORWARD (NONE VISUALIZED), REMOVED FROM THE PUMP TO PRIME MANUALLY (AS PUMP PRIMING DIDN'T WORK), REMOVING THE ASV VALVE EVENTUALLY, AND MOVING THE LINE TO A NEW PUMP. THIS IS A LONGER NARRATIVE, I WASN'T SURE WHAT YOU WANTED INCLUDED INTO THE INFORMATION FOR BBRAUN. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MECICAL INC. INTERNAL REPORT (B)(4). THE DEVICE WAS NOT RETURNED FOR EVALUATION BUT THE DEVICE LOGS WERE MADE AVAILABLE. DETAILS OF HISTORY LOG: LOG REVIEW SHOWS FIRST INFUSION OF (B)(6) 2024 AT 4:56PM AS AN INFUSION START OF 26.25ML/HR AND 220ML (DL: DOPA1.6; 10MCG/KG/MIN; 70KG). AIR ALARM OCCURRED AT 4:56PM WITH A VOLUME INFUSED TO 0.3ML. DOOR WAS OPENED AND THEN AN INFUSION START AT 4:58PM. AIR ALARMS OCCURRED AT 4:58PM AND 4:59PM FOLLOWED BY AN UPSTREAM PRESSURE ALARM AND THEN AIR ALARM AT 5:00PM WITH A VOLUME INFUSED TO 1.22ML AND DOOR WAS OPENED. AT 5:01PM AN INFUSION START AND AT 5:03PM A NEW RATE OF 52.5ML/HR (20MCG/KG/MIN). AIR ALARMS OCCURRED AT 5:03PM; 5:04PM; 5:04PM; 5:05PM; 5:05PM WITH A VOLUME INFUSED TO 3:43ML FOLLOWED BY A PRIME AND INFUSION START AT 5:06PM AND AIR ALARM AND DOOR OPENED AT 5:07PM. AT 5:08PM AN INFUSION START AND AIR ALARMS OCCURRED AT 5:08PM AND 5:09PM WITH A VOLUME INFUSED TO 4:35ML AND DOOR OPENED. AT 5:10PM AN INFUSION START AND AIR ALARMS OCCURRED AT 5:19PM; 5:19PM; 5:20PM; 5:21PM; 5:21PM; 5:22PM; 5:23PM; 5:23PM; 5:24PM; 5:25PM; 5:26PM AND 5:27PM WITH A VOLUME INFUSED TO 15.23ML AND DOOR WAS OPENED. AT 5:29PM AN INFUSION START AND AIR ALARMS OCCURRED AT 5:29PM; 5:29PM; 5:30PM; 5:31PM AND 5:32PM WITH A VOLUME INFUSED TO 16.77ML AND NO FURTHER INFUSIONS TAKING PLACE. WHILE THE REPORTED ISSUE WAS NOTED, THE EXACT ROOT CAUSE COULD NOT BE DETERMINED FROM THE EVALUATION OF THE RECEIVED LOG FILES. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A DEVICE FOR EVALUATION. IF THE DEVICE DOES BECOME AVAILABLE, THE COMPLAINT WILL BE REOPENED FOR FURTHER EVALUATION. ALL INFORMATION CONCERNING THIS REPORTED INCIDENT HAS BEEN INCLUDED IN OUR TREND ANALYSIS OF THE PRODUCT LINE. , ",
    "analysis_timestamp": "2025-10-07T10:41:24.976900"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air in line alarms causing delay in medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Various critical medications including bicarb, amiodarone, potassium, propofol, and heparin",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "MICU RN noted one incident to which patient was on a cardiac assist device and air in line alarms caused delay in delivery of medication.",
    "reasoning": "The report describes multiple issues with air in line alarms specifically related to various critical medications being infused using the INFUSOMAT pump. The presence of air in the infusion line can lead to serious complications, especially in patients receiving vasopressors or other critical medications. In one instance, the delay in medication delivery due to air in line alarms occurred in a patient on a cardiac assist device, highlighting the potential for adverse outcomes in critical situations. The increased frequency of air in line alarms, especially around 80% of the time the pump is utilized, indicates a recurring issue that can disrupt the timely administration of essential medications.",
    "device_failure_mode": "Air in line alarms causing interruptions in medication delivery",
    "patient_outcome": "No injury reported",
    "report_number": "17267637",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE AND/OR LOT NUMBER WERE PROVIDED. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A SAMPLE AND/OR LOT NUMBER. THE ACTUAL DEFECTIVE DEVICE IS VALUABLE TOOL IN INVESTIGATING THE CAUSE OF THIS INCIDENT. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: DETAILED INQUIRY DESCRIPTION: MET WITH CUSTOMER REGARDING ISSUE WITH AIR IN LINE. AREAS NOTED TO INCLUDE MICU AND. CVICU STAFF. PER MICU NURSE MANAGER AND STAFF ON DUTY MULTIPLE ISSUES WITH AIR IN LINE. NOTED SPECIFIC TO MEDICATIONS INCLUDING BICARB, AMIODARONE, POTASSIUM, PROPOFOL, AND HEPARIN INFUSIONS. MICU UNIT EDUCATOR AND STAFF NOTED THAT THERE WAS NO SPECIFIC MEDICATION TO WHICH AIR BUBBLES WERE OCCURRING BUT NOTED INCREASE OF FREQUENCY. IN DISCUSSION WITH BOTH AREAS, NO DIFFERENCE NOTED BETWEEN THOSE MEDICATIONS COMING FROM PHARMACY VERSES OBTAINED IN UNIT FROM OMNICELL. TROUBLESHOOTING PREVIOUSLY COMPLETED WITH PRIOR CNS ONSITE WITH NO CHANGE IN RESOLUTION. DURING INTERVIEW WITH STAFF PROPER TROUBLESHOOTING TECHNIQUES CONTINUE TO BE PERFORMED BY STAFF. MICU RN NOTED ONE INCIDENT TO WHICH PATIENT WAS ON A CARDIAC ASSIST DEVICE AND AIR IN LINE ALARMS CAUSED DELAY IN DELIVERY OF MEDICATION. PER STAFF INTERVIEWED THERE HAS BEEN AN INCREASE IN FREQUENCY OF AIR IN LINE ALARMS APPROXIMATELY 80% OF TIME THAT PUMP IS UTILIZED SINCE THEY CONVERTED TO INFUSOMAT PUMPS. (MAY 2022). NO INJURY REPORTED. , ",
    "analysis_timestamp": "2025-10-07T10:41:28.075353"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air in line alarms causing delay in medication delivery",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Various critical medications including bicarb, amiodarone, potassium, propofol, and heparin",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "MICU RN noted one incident to which patient was on a cardiac assist device and air in line alarms caused delay in delivery of medication.",
    "reasoning": "The report describes multiple issues with air in line alarms affecting the delivery of critical medications such as bicarb, amiodarone, potassium, propofol, and heparin infusions. The increased frequency of air in line alarms, especially around 80% of the time the pump is utilized since the conversion to Infusomat pumps, indicates a recurring problem. The specific incident mentioned where air in line alarms caused a delay in medication delivery to a patient on a cardiac assist device highlights the potential life-threatening consequences of these malfunctions. While no injury was reported in this specific event, the disruption in medication delivery to a patient on a cardiac assist device could have led to serious complications or worsened the patient's condition.",
    "device_failure_mode": "Air in line alarms causing interruptions in medication delivery",
    "patient_outcome": "No injury reported, but potential for serious consequences due to delayed medication delivery",
    "report_number": "17267648",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: DETAILED INQUIRY DESCRIPTION: MET WITH CUSTOMER REGARDING ISSUE WITH AIR IN LINE. AREAS NOTED TO INCLUDE MICU AND. CVICU STAFF. PER MICU NURSE MANAGER AND STAFF ON DUTY MULTIPLE ISSUES WITH AIR IN LINE. NOTED SPECIFIC TO MEDICATIONS INCLUDING BICARB, AMIODARONE, POTASSIUM, PROPOFOL, AND HEPARIN INFUSIONS. MICU UNIT EDUCATOR AND STAFF NOTED THAT THERE WAS NO SPECIFIC MEDICATION TO WHICH AIR BUBBLES WERE OCCURRING BUT NOTED INCREASE OF FREQUENCY. IN DISCUSSION WITH BOTH AREAS, NO DIFFERENCE NOTED BETWEEN THOSE MEDICATIONS COMING FROM PHARMACY VERSES OBTAINED IN UNIT FROM OMNICELL. TROUBLESHOOTING PREVIOUSLY COMPLETED WITH PRIOR CNS ONSITE WITH NO CHANGE IN RESOLUTION. DURING INTERVIEW WITH STAFF PROPER TROUBLESHOOTING TECHNIQUES CONTINUE TO BE PERFORMED BY STAFF. MICU RN NOTED ONE INCIDENT TO WHICH PATIENT WAS ON A CARDIAC ASSIST DEVICE AND AIR IN LINE ALARMS CAUSED DELAY IN DELIVERY OF MEDICATION. PER STAFF INTERVIEWED THERE HAS BEEN AN INCREASE IN FREQUENCY OF AIR IN LINE ALARMS APPROXIMATELY 80% OF TIME THAT PUMP IS UTILIZED SINCE THEY CONVERTED TO INFUSOMAT PUMPS. (B)(6) 2022. NO INJURY REPORTED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE AND/OR LOT NUMBER WERE PROVIDED. FURTHER INVESTIGATION OF THE COMPLAINT IS NOT POSSIBLE WITHOUT A SAMPLE AND/OR LOT NUMBER. THE ACTUAL DEFECTIVE DEVICE IS VALUABLE TOOL IN INVESTIGATING THE CAUSE OF THIS INCIDENT. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , ",
    "analysis_timestamp": "2025-10-07T10:41:34.743856"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Device stopped working without alarm",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Vasoactive amines (vasopressors)",
    "timeline_critical": true,
    "severity_score": 10,
    "key_evidence": "PUMP SHUTS OFF WITHOUT ALARM AND WITHOUT ANY KIND OF SIGNAL THAT IT WOULD STOP. THE PATIENT PRESENTS CARDIORESPIRATORY ARREST AND RHYTHM OF ASYSTOLE.",
    "reasoning": "The incident report clearly indicates that the Infusomat Space pump stopped working without any alarm or signal, leading to underinfusion of critical vasoactive amines. This underinfusion directly contributed to the patient's cardiorespiratory arrest and subsequent death. The malfunction occurred during a critical moment when the patient was in refractory shock and required maximum dose vasopressors, making the device failure even more detrimental.",
    "device_failure_mode": "The device stopped infusing medication without any warning or alarm, leading to a critical interruption in therapy.",
    "patient_outcome": "The patient experienced cardiorespiratory arrest, pulseless electrical activity, and ultimately died on (B)(6) 2022.",
    "report_number": "15340971",
    "event_date": "08-17-2022",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN BRAZIL: \"UNDERINFUSION (STANDSTILL WITHOUT ALARM)\". \"AS INFORMATION RECEIVED ON 2022/08/19 FROM CUSTOMER AND AFTER THE COMPLAINT REGISTRATION: \"AT 16:19PM THE PUMP SHUTS OFF WITHOUT ALARM AND WITHOUT ANY KIND OF SIGNAL THAT IT WOULD STOP. SEVERAL EMPLOYEES PASS BY THE PATIENT'S BED, BUT NONE OF THEM NOTICE THAT IT IS TURNED OFF. ONLY ALMOST 1 HOUR LATER, THE NURSE RESPONSIBLE FOR THE PATIENT, AFTER BEING SIGNALED OF THE EVENT, NOTICES AND STARTS THE PUMP IMMEDIATELY. THE SAME THING WORKS AGAIN, AND THE NURSE MOVES BEHIND IT, NOT BEING ABLE TO SEE IF THERE WAS A CONNECTION BETWEEN THE PUMP AND THE POWER CABLE. THE PUMP REMAINS IN OPERATION FOR A FEW MOMENTS, UNTIL THE VERY UNSTABLE PATIENT PRESENTS CARDIORESPIRATORY ARREST AND RHYTHM OF ASYSTOLE, UNDERGOING A MANEUVER FOR 8', BEING CARDIOVERTED. THE PATIENT RETURNS IN A SERIOUS GENERAL CONDITION. IN ACCORDANCE WITH CUSTOMER: \"PATIENT IN REFRACTORY SHOCK EVOLVING WITH CARDIORESPIRATORY ARREST AND PULSELESS ELECTRICAL ACTIVITY, USING VASOACTIVE AMINES AT MAXIMUM DOSE, UNRESPONSIVE TO MEASURES INSTITUTED TO CHANGE THE PROGNOSIS. CARDIOPULMONARY RESUSCITATION MANEUVERS NOT PERFORMED\" PATIENT OUTCOME: DEATH ON (B)(6) 2022. \" , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN (B)(4) INTERNAL REPORT (B)(4). THE COMPLAINT IS UNDER EVALUATION. A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. , ",
    "analysis_timestamp": "2025-10-07T10:41:40.748230"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Failure of air alarm sensor leading to potential air ingress during blood transfusion",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Blood transfusion",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The nurse found air in the drip tube of the blood transfusion apparatus for the pump, but the infusion pump did not alarm. If air enters the heart during blood transfusion, it may lead to acute heart failure or cardiac arrest.",
    "reasoning": "The malfunction of the air alarm sensor in the INFUSOMAT SPACE device directly contributed to a potentially life-threatening event. The absence of an alarm when air was detected in the blood transfusion apparatus could have resulted in air entering the patient's bloodstream during transfusion. Air embolism is a serious complication that can lead to cardiac arrest if air enters the heart. The failure of the device to detect and alert to the presence of air in the system poses a significant risk to patient safety.",
    "device_failure_mode": "Failure of the air alarm sensor to detect air in the blood transfusion apparatus",
    "patient_outcome": "The nurse stopped the blood transfusion, exhausted the apparatus, and the equipment was sent for maintenance. Fortunately, no immediate adverse event was reported, but the potential for air ingress during transfusion could have led to severe complications such as acute heart failure or pulmonary embolism.",
    "report_number": "15249900",
    "event_date": "08-08-2022",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4) . THE COMPLAINT COULD NOT BE CONFIRMED, BECAUSE NO SAMPLE WAS SENT INTO THE SERVICE REPAIR SHOP IN MELSUNGEN FOR A FURTHER INVESTIGATION PROCESS. ACCORDING TO THE ERROR DESCRIPTION OF THE CUSTOMER NO MORE DETAILED ANALYSIS PROCEDURE COULD BE PERFORMED. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT 400565872.. THE COMPLAINT IS UNDER EVALUATION. A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN CHINA: MISSING AIR ALARM. ACCORDING TO THE CUSTOMER: ON THE AFTERNOON OF (B)(6) 2022, WHEN THE NURSE IN NICU USED THE INFUSION PUMP TO GIVE BLOOD TRANSFUSION TO THE PATIENT, SHE FOUND THAT THERE WAS NO BLOOD DRIPPING IN THE DRIP TUBE OF BLOOD TRANSFUSION APPARATUS, BUT THE INFUSION PUMP SHOWED NORMAL BLOOD TRANSFUSION. AFTER EXAMINATION, IT WAS FOUND THAT THERE WAS AIR IN THE DRIP TUBE OF BLOOD TRANSFUSION APPARATUS FOR PUMP, BUT THE INFUSION PUMP DID NOT ALARM. THE NURSE IMMEDIATELY STOPPED USING THE BLOOD TRANSFUSION APPARATUS, EXHAUSTED THE BLOOD TRANSFUSION APPARATUS, AND COULD NORMALLY USE IT AFTER EXHAUST AND PAID CLOSE ATTENTION TO IT IN THE SUBSEQUENT USE. AFTER TRANSFUSION, THE TRANSFUSION PUMP WAS REPORTED TO THE EQUIPMENT SECTION, WHICH CONTACTED THE FACTORY ENGINEER, INDICATING THAT THE AIR SENSOR FAILED, AND THEN SENT FOR MAINTENANCE ON AUGUST 9. AFTER REPLACING THE AIR SENSOR, THE EQUIPMENT ENCOUNTERED AIR DURING INFUSION AND COULD GIVE A NORMAL ALARM. INFUSION PUMP HAD AIR INGRESS DURING TRANSFUSION AND DID NOT ALARM. IF AIR ENTERS THE HEART DURING BLOOD TRANSFUSION, IT MAY LEAD TO ACUTE HEART FAILURE OR CARDIAC ARREST, AND ENTERING THE LUNGS MAY CAUSE PULMONARY INFARCTION. , ",
    "analysis_timestamp": "2025-10-07T10:41:44.001189"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Software error causing device alarm 2112",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine (Noradrenaline)",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The device alarm 2112 occurred when the infusion pump stopped working during the administration of norepinephrine, leading to a medication-free period and subsequent cardiac arrest in the patient.",
    "reasoning": "The investigation revealed that the device malfunctioned due to a software error, specifically the device alarm 2112 triggered by a user pressing the start/stop button twice rapidly. This error caused the infusion pump to stop working abruptly during the administration of norepinephrine, resulting in a critical medication-free period for the patient. The patient subsequently experienced cardiac arrest in asystole for 4 minutes, indicating a life-threatening event directly linked to the device malfunction.",
    "device_failure_mode": "Software error triggering device alarm and halting medication delivery",
    "patient_outcome": "The patient experienced a cardiac arrest in asystole for 4 minutes due to the interruption of norepinephrine infusion caused by the device malfunction. The patient was resuscitated, but the incident led to a critical life-threatening event.",
    "report_number": "14959467",
    "event_date": "06-15-2022",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). THE DEVICE HAS BEEN INVESTIGATED IN OUR SERVICE DEPARTMENT AT B. BRAUN MELSUNGEN AG, MELSUNGEN, GERMANY: 1. GENERAL INFORMATION: COMPLAINT: (B)(4). 2. INFORMATION TO THE SAMPLE: 2.1 MODEL: INFUSOMAT SPACE 2.2 ARTICLE NUMBER: 8713050 2.3 SERIAL NUMBER/BATCH: 266725 2.4 SOFTWARE VERSION: M030002 2.5 HOURS OF OPERATION: 11524 H 2.6 FURTHER INFORMATION: N/A 3. INVESTIGATION RESULTS: 3.1 HISTORY INSPECTION: THE DEVICE HISTORY FILES WERE READ OUT AND ANALYZED. (DATE OF THE INCIDENT: 2022-06-15). THE HISTORY FILES OF 2022-06-15 WERE INVESTIGATED. AT 02:48 AM A SPACE LINE WAS INSERTED. AT 02:53 AM THE RATE WAS SET TO 100 ML/H. A FEW SECONDS LATER THE DRUGLIBARY NAMED H SANTA HELENA 2021 WAS SET. THE DRUG SHORT NAME NORA (NORADRENALIN) WAS SELECTED. THE RATE WAS SET TO 3 ML/H AND THE VTBI TO 80 ML. THEN THE INFUSION WAS STARTED. BETWEEN 02:53 AM AND 08:34 AM THE INFUSION WAS STARTED AND STOPPED TWO TIMES. FURTHERMORE, THE RATES WERE CHANGED SEVERAL TIMES. AT 08:34 AM THE DEVICE ALARM 2112 (START FROM FUP NOT IN TIME) WAS DISPLAYED. INSIDE THE KEYBOARD HISTORY FILES IT COULD BE DETECTED THAT THE START/STOP BUTTON WAS PRESSED IN THE SAME SECOND TWO TIMES, BEFORE THE DEVICE ALARM 2112 WAS DISPLAYED. (REASON FOR THE DOUBLE PRESS COULD NOT BE CLARIFIED). 3.2 STATEMENT FROM R&D THE DEVICE DATA WAS SENT TO THE DEVELOPMENT FOR FURTHER INVESTIGATION. STATEMENT FROM DEVELOPMENT: THE DEVICE ALARM 2112 (LINE 3220, 15.06.2022, 08:34:20) OCCURS WHEN THE STATEMENT OF START FROM THE FUNCTION PROCESSOR IS NOT IN TIME. THE KEYBOARD HISTORY SHOWS (LINE 80/81, 15.06.2022, 08:34:19 ) THAT THE START/STOP BUTTON WAS PRESSED TWICE IN RAPID SUCCESSION. THIS WAS THE REASON FOR AN UNDEFINED START-STATE AND FOR THE DEVICE ALARM 2112. THIS DEVICE ALARM CAN APPEAR IF THE START STOP BUTTON IS PRESSED TWICE IN RAPID SUCCESSION (< 0,5 SECONDES) WHEN STOPPING THE INFUSION. A HARDWARE DEFECT CAN BE RULED OUT AT THIS POINT. 3.3 VISUAL INSPECTION: A VISUAL INSPECTION WAS PERFORMED. THE COVER CAPS ON THE SCREW PILLARS, AND THE TECHNICAL SEAL (55-02-042) ON THE LOWER HOUSING WERE INTACT AND UNDAMAGED. THE DEVICE SHOWS AGE RELATED SIGNS OF WEAR AND TEAR. FURTHERMORE, LIQUID RESIDUES COULD BE DETECTED AT THE OUTSIDE. THE OPERATING UNIT SHOWS PRESSURE POINTS. THOSE IDENTIFIES AN EXTERNAL FORCE DAMAGE. IN ADDITION, NO MORE ANOMALIES COULD BE FOUND. 3.4 FUNCTIONAL INSPECTION: A FUNCTIONAL TEST WAS PERFORMED. THE DEVICE PASSED THE SELF-TEST. A SPACE LINE WAS INSERTED, THE PUMP IDENTIFIED THE LINE, AND IT COULD BE SELECTED FROM THE MENU. IT WAS POSSIBLE TO PUT THE PUMP IN OPERATION. A LOUD RATTLING DURING THE INFUSION COULD BE DETECTED. THE RATTLING IS DUE TO LIQUID RESIDUES INSIDE THE SLIDE GUIDE. 3.5 PRESSURE INSPECTION: FOR CHECKING THE DOWNSTREAM SENSOR, THE ELECTRONIC PRESSURE CUT-OFF AND THE MECHANICAL PRESSURE LIMITATION OF THE DEVICE WERE TESTED, ACCORDING TO THE REQUIREMENTS OF THE TECHNICAL SAFETY CHECK. THE DEVICE MATCHES THE REQUIRED VALUES AND STANDARDS. ALL MEASURED VALUES ARE WITHIN OUR SPECIFICATION. 3.6 FLOW RATE INSPECTION: A DELIVERY ACCURACY MEASUREMENT ACCORDING TO IEC 60601-2-24 WAS ARRANGED. HERE A NOMINAL FLOW RATE OF 100 ML/H WAS CHOSEN. THE ASSESSED MEAN DEVIATION \"A\" OF THE SECOND OPERATING HOUR WAS MEASURED AND RESULTED IN A VALUE OF -0,35%. THE ACCURACY OF SET DELIVERY RATE SHOULD BE: ± 5 % ACCORDING TO IEC/EN 60601-2-24. THE DEVICE MATCHES THE REQUIRED VALUES AND STANDARDS. ALL MEASURED VALUES ARE WITHIN OUR SPECIFICATION. 3.7 INDIVIDUAL INSPECTION: DATE OF THE INCIDENT: 2022-06-15 FOR CHECKING THE DEVICE ALARM 2112, THE HISTORY ENTRIES WERE READJUSTED WITH THE PUMP. THE DEVICE ALARM 2112 COULD NOT BE REPRODUCED. NO ANOMALIES COULD BE DETECTED. 3.8 DISASSEMBLING: TO INVESTIGATE THE INSIDE, THE DEVICE WAS DISASSEMBLED COMPLETELY. THE BATTERY PACK SHOWS LIQUID RESIDUES AT THE OUT- AND INSIDE. INSIDE THE BATTERY PACK OXIDIZED CONTACTS COULD BE FOUND. THE RIBBON CABLE THAT CONNECTS THE BATTERY PACK WITH THE MAINBOARD SHOWS DAMAGED PARTS. THE DAMAGED RIBBON CABLE IS DUE TO A WRONG BENDING. INSIDE THE DEVICE MANY LIQUID RESIDUES COULD BE DETECTED. NO LIQUID RESIDUES AT THE MAINBOARD COULD BE FOUND. THE RIBBON CABLE THAT CONNECTS THE OPERATING UNIT WITH THE MAINBOARD WAS NOT INSERTED CORRECTLY INTO THE ZERO CRAFT CONNECTOR. FURTHERMORE, NO ANOMALIES INSIDE THE DEVICE COULD BE DETECTED. 4. JUDGMENT: 4.1 THE COMPLAINT COULD BE CONFIRMED. THE STOP OF THE INFUSION IS DUE TO A DEVICE ALARM (2112). THE DEVICE ALARM IS CAUSED BY A SOFTWARE ERROR, WHICH WAS CAUSED BY THE USER. THE DAMAGED PARTS (LIQUID RESIDUES AND EXTERNAL FORCE DAMAGE) COULD NOT PRODUCE THE DEVICE ALARM 2112. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN BRAZIL: \"STOPPED WORKING.\" \"THE CUSTOMER REQUESTS AN EVALUATION OF EQUIPMENT (PUMP) THAT STOPPED DURING INFUSION. FOLLOW NURSE'S REPORT: TODAY (B)(6) 2022) AT 08:40H AM, IN THE MORNING, THE INFUSION PUMP WAS ADMINISTERING 5ML/H NOREPINEPHRINE AND STOPPED WORKING, IT TURNED ON A LIGHT AND STOPPED INFUSING THE MEDICATION. THE NURSING TECHNICIAN SHOWED THE PUMP FAILURE AND EXCHANGED THE EQUIPMENT. THE PATIENT REMAINED APPROXIMATELY 2 MIN WITHOUT INFUSION OF THE DRUG. DUE TO MEDICATION-FREE PERIOD, THE PATIENT EVOLVED INTO PCR IN ASYSTOLE FOR 4 MINUTES. THE PCR WAS REVERSED, AND PATIENT MAINTAINS UNSTABLE.\" , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). THE COMPLAINT IS UNDER EVALUATION. A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. , ",
    "analysis_timestamp": "2025-10-07T10:41:50.070681"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pressure high alarms leading to infusion interruption",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Noradrenaline (Norepinephrine)",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "Multiple pressure high alarms during Norad infusion, subsequent loss of BP with Norad cessation",
    "reasoning": "The incident report describes multiple pressure high alarms occurring during the Norad infusion, leading to the interruption of the infusion. This interruption of a critical medication like Noradrenaline, which is commonly used in vasopressor support during cardiac emergencies, can result in significant hemodynamic instability and compromise patient safety. The subsequent loss of blood pressure after Noradrenaline cessation indicates a potential negative impact on the patient's cardiovascular stability.",
    "device_failure_mode": "The device triggered pressure high alarms during the Norad infusion, possibly due to incorrect line selection or other factors affecting pressure sensing or delivery.",
    "patient_outcome": "The patient experienced subsequent loss of blood pressure after Noradrenaline cessation, indicating potential hemodynamic instability.",
    "report_number": "12727488",
    "event_date": "10-14-2021",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). RESULTS: A VISUAL INSPECTION WAS PERFORMED. NO VISIBLE DAMAGE WAS FOUND. A FUNCTIONAL TEST WAS PERFORMED. THE DEVICE PASSED THE SELF TEST. A SPACE LINE WAS INSERTED, AND THE PUMP IDENTIFIED THE LINE AND IT COULD BE SELECTED FROM THE MENU. IT WAS POSSIBLE TO PUT THE PUMP IN OPERATION. THE DEVICE HISTORY FILES WERE READ AND ANALYZED. BASED ON THE DEVICE HISTORY COULD BE FOUND THE \"PRESSURE ALARM\" SEVERAL TIMES. THE PRESSURE ALARM OCCURRED DURING PRESSURE LEVEL FIVE. NO OTHER ABNORMALITIES WERE FOUND IN THE DEVICE HISTORY. FOR CHECKING THE DOWNSTREAM-SENSOR THE ELECTRONIC PRESSURE CUT-OFF AND THE MECHANICAL PRESSURE LIMITATION OF THE DEVICE WERE TESTED, ACCORDING TO THE REQUIREMENTS OF THE TECHNICAL SAFETY CHECK. FURTHERMORE THE PRESSURE STABILITY OF THE SAFETY CLAMP CONCERNING THE PERCOLATION (FREE FLOW POSSIBILITY) WAS CHECKED. ALL MEASURED VALUES WERE WITHIN OUR SPECIFICATION. DURING THE INVESTIGATION NO FAULT COULD BE DETECTED, TO INVESTIGATE THE INSIDE OF THE DEVICE, ONLY THE UPPER HOUSING WAS REMOVED. NO DAMAGE OR SOILING COULD BE FOUND. THE COMPLAINT COULD NOT BE CONFIRMED. SUMMING UP ALL TESTS, THE INFUSOMAT SPACE OPERATED WITHIN OUR SPECIFICATION. NO PRODUCT DEVIATION. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN (B)(4) INTERNAL REPORT (B)(4). THE COMPLAINT IS UNDER EVALUATION. A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN (B)(6): \"PRESSURE HIGH ALARMS\" REASON OF COMPLAINT: \"PATIENT RUNNING TWO INOTROPE INFUSIONS THROUGH THE SAME LUMEN OF A CENTRAL LINE, NORAD PUMP RUNNING AT 4ML/HR HAD MULTIPLE PRESSURE HIGH ALARMS (WHILE THE OTHER INFUSION VASOPRESSING DID NOT). NORAD PUMP HAD BEEN RUNNING SUCCESSFULLY FOR APPROX 5HR WHEN FIRST PRESSURE HIGH ALARM IS SEEN AT 09:20 ON 14/10. MULTIPLE ATTEMPTS TO RESTART THE INFUSION. PUMP AND LINE DISCONNECTED FROM PATIENT AT 10:04 ON 14/10, PUMP ISOLATED AND SENT TO MED TECH AND PHYSICS ON (B)(6) 2021. NOTE: INCORRECT LINE SELECTION \"SPACELINE\" FOR USE WITH NEUTRAPUR LINE. ADDITIONAL PATIENT INFORMATION: SUBSEQUENT LOSS OF BP WITH NORADRENALINE CESSATION.\" , ",
    "analysis_timestamp": "2025-10-07T10:41:53.345256"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Failure to enter KVO mode leading to interruption of medication infusion",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Vasoactive medication",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The pumps did not enter KVO mode, leading to cardiorespiratory arrest of the patient. The equipment started KVO indicating the function was operational after the event.",
    "reasoning": "The incident report clearly indicates a malfunction in the INFUSOMAT SPACE device where it failed to enter KVO mode as intended. KVO mode is crucial in maintaining patency of the IV line and ensuring continuous delivery of medication, especially vasoactive drugs in critical care settings. The failure to enter KVO mode resulted in the interruption of medication infusion, which likely contributed to the cardiorespiratory arrest of the patient. While the malfunction did not directly lead to the patient's death, it posed a significant life-threatening risk.",
    "device_failure_mode": "Failure to activate KVO mode despite user actions to stop infusion, indicating a programming or sensor issue",
    "patient_outcome": "The patient experienced cardiorespiratory arrest, which was likely a result of the interruption in medication delivery due to the device malfunction.",
    "report_number": "12727506",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). CUSTOMER REQUESTED REMOVAL OF TWO PUMPS TO REPORT ANALYSIS. AT FIRST MOMENT THEY REPORTED THAT THE PUMPS DIDN´T ENTER KVO AND THERE WAS CARDIORESPIRATORY ARREST OF THE PATIENT. THE ICU COORDINATOR REPORTED THAT THE TWO PUMPS WERE IN USE IN THE PATIENT WITH DRUG VASOACTIVE, BUT THERE WAS NO COMPLICATION WITH THE PUMPS AT FIRST, AS THE PUMPS DID NOT ALARM AND CONTAINED DRUG. SHE INFORMED THAT THEY ARE REQUESTING THE REPORT ONLY FOR INTERNAL ANALYSIS TO IMPROVE PROCESS. AS THE USER DID NOT INFORM US OF THE DATE ON WHICH THE ADVERSE EVENT OCCURRED, WE CONSIDERED IN THE ANALYSIS BELOW THE LAST DAYS OF USE AFTER THE LAST USE OF THE KVO FUNCTION RECORDED BY THE EQUIPMENT. ON (B)(6) 2021, AT 06:55:12, THE EQUIPMENT STARTED KVO, INDICATING THAT THE FUNCTION WAS OPERATIONAL. ON (B)(6) 2021, THE EQUIPMENT WAS USED NORMALLY, BUT, ACCORDING TO THE HISTORY, THERE WERE SEVERAL CHANGES IN VOLUME AND FLOW PERFORMED, AS WELL AS THE BEGINNING AND END OF INFUSION, BUT THERE WAS NO START OF KVO, BECAUSE THE INFUSIONS WERE INTERRUPTED BY THE USER BEFORE COMPLETING THE TOTAL INFUSION OF THE PROGRAMMED VOLUMES. ON (B)(6) 2021, AT 11:05:47, THE EQUIPMENT STARTED KVO, INDICATING THAT THE FUNCTION WAS OPERATIONAL.\" AFTER THIS DATE, THE EQUIPMENT WAS USED NORMALLY, BUT, ACCORDING TO THE HISTORY, THERE WERE SEVERAL CHANGES IN VOLUME AND FLOW, AS WELL AS INFUSION START AND END, BUT THERE WAS NO KVO START, BECAUSE THE INFUSIONS WERE STOPPED BY THE USER BEFORE TO FINISH THE PROGRAMMED VOLUMES. UNCONFIRMED TECHNICAL COMPLAINT. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). THE COMPLAINT IS UNDER EVALUATION. A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN BRAZIL: \"FAULTY FUNCTION/OPERATING UNIT\" ACCORDING TO THE CUSTOMER: \"CUSTOMER CONTACTED B. BRAUN REQUESTING ANALYSIS OF THE HISTORY OF TWO EQUIPMENT INVOLVED IN AN ADVERSE EVENT. THERE WAS A DISCREPANCY IN THE INFORMATION SENT BY THE CUSTOMER. AT FIRST, THE DOCTOR INFORMED THAT THE PUMPS DID NOT INFORM KVO AND THAT THE PATIENT WENT INTO CARDIO-RESPIRATORY ARREST. AT ANOTHER TIME, THE COORDINATOR OF THE INTENSIVE CARE UNIT INFORMED THAT THE EQUIPMENT WAS USING VASOACTIVE MEDICATION AND THAT THERE WERE NO COMPLICATIONS TO PATIENT, BUT THAT THEY WOULD LIKE THE EQUIPMENT'S HISTORY TO BE REFERRED FOR INTERNAL IMPROVEMENT IN THE HOSPITAL. AFTER INFORMATION OF THE COORDINATOR OF ICU THE PHYSICIAN STILLS REQUESTING EQUIPMENT ANALYSIS TO HAVE CERTAIN ABOUT WHAT HAPPENED.\" \" , ",
    "analysis_timestamp": "2025-10-07T10:41:59.257716"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Failure to enter KVO mode leading to interruption of medication infusion",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Vasoactive medication",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The pumps did not enter KVO mode, leading to cardiorespiratory arrest of the patient. The equipment started KVO mode at a later time, indicating a malfunction in maintaining the infusion.",
    "reasoning": "The failure of the INFUSOMAT SPACE pumps to enter KVO mode as reported by the user facility directly contributed to the interruption of critical medication delivery, specifically vasoactive medication. This interruption in medication infusion could have led to the cardiorespiratory arrest of the patient, which is a life-threatening event. The malfunction in maintaining the infusion as indicated by the delayed activation of KVO mode is a critical failure that impacted patient care.",
    "device_failure_mode": "Failure to maintain continuous infusion and enter KVO mode as intended",
    "patient_outcome": "The patient experienced cardiorespiratory arrest due to the interruption in medication delivery, which required immediate intervention to address the life-threatening event.",
    "report_number": "12727515",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). CUSTOMER REQUESTED REMOVAL OF TWO PUMPS TO REPORT ANALYSIS. AT FIRST MOMENT THEY REPORTED THAT THE PUMPS DIDN´T ENTER KVO AND THERE WAS CARDIORESPIRATORY ARREST OF THE PATIENT. THE ICU COORDINATOR REPORTED THAT THE TWO PUMPS WERE IN USE IN THE PATIENT WITH DRUG VASOACTIVE, BUT THERE WAS NO COMPLICATION WITH THE PUMPS AT FIRST, AS THE PUMPS DID NOT ALARM AND CONTAINED DRUG. SHE INFORMED THAT THEY ARE REQUESTING THE REPORT ONLY FOR INTERNAL ANALYSIS TO IMPROVE PROCESS. AS THE USER DID NOT INFORM US OF THE DATE ON WHICH THE ADVERSE EVENT OCCURRED, WE CONSIDERED IN THE ANALYSIS BELOW THE LAST DAYS OF USE AFTER THE LAST USE OF THE KVO FUNCTION RECORDED BY THE EQUIPMENT. ON (B)(6) 2021, AT 06:55:12, THE EQUIPMENT STARTED KVO, INDICATING THAT THE FUNCTION WAS OPERATIONAL. ON (B)(6) 2021, THE EQUIPMENT WAS USED NORMALLY, BUT, ACCORDING TO THE HISTORY, THERE WERE SEVERAL CHANGES IN VOLUME AND FLOW PERFORMED, AS WELL AS THE BEGINNING AND END OF INFUSION, BUT THERE WAS NO START OF KVO, BECAUSE THE INFUSIONS WERE INTERRUPTED BY THE USER BEFORE COMPLETING THE TOTAL INFUSION OF THE PROGRAMMED VOLUMES. ON (B)(6) 2021, AT 11:05:47, THE EQUIPMENT STARTED KVO, INDICATING THAT THE FUNCTION WAS OPERATIONAL.\" AFTER THIS DATE, THE EQUIPMENT WAS USED NORMALLY, BUT, ACCORDING TO THE HISTORY, THERE WERE SEVERAL CHANGES IN VOLUME AND FLOW, AS WELL AS INFUSION START AND END, BUT THERE WAS NO KVO START, BECAUSE THE INFUSIONS WERE STOPPED BY THE USER BEFORE TO FINISH THE PROGRAMMED VOLUMES. UNCONFIRMED TECHNICAL COMPLAINT. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). THE COMPLAINT IS UNDER EVALUATION. A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN (B)(6): \"FAULTY FUNCTION/OPERATING UNIT.\" ACCORDING TO THE CUSTOMER: \"CUSTOMER CONTACTED B. BRAUN REQUESTING ANALYSIS OF THE HISTORY OF TWO EQUIPMENT INVOLVED IN AN ADVERSE EVENT. THERE WAS A DISCREPANCY IN THE INFORMATION SENT BY THE CUSTOMER. AT FIRST, THE DOCTOR INFORMED THAT THE PUMPCS DID NOT INFORM KVO AND THAT THE PATIENT WENT INTO CARDIO-RESPIRATORY ARREST. AT ANOTHER TIME, THE COORDINATOR OF THE INTENSIVE CARE UNIT INFORMED THAT THE EQUIPMENT WAS USING VASOACTIVE MEDICATION AND THAT THERE WERE NO COMPLICATIONS TO PATIENT, BUT THAT THEY WOULD LIKE THE EQUIPMENT'S HISTORY TO BE REFERRED FOR INTERNAL IMPROVEMENT IN THE HOSPITAL. AFTER INFORMATION OF THE COORDINATOR OF ICU THE PHYSICIAN STILLS REQUESTING EQUIPMENT ANALYSIS TO HAVE CERTAIN ABOUT WHAT HAPPENED.\" \" , ",
    "analysis_timestamp": "2025-10-07T10:42:02.981606"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure during vasopressor infusion",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Vasopressor",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Device stopped working during critical medication delivery",
    "reasoning": "The report indicates a malfunction of the INFUSOMAT device during a critical medication delivery, which is likely a vasopressor infusion based on the context. Vasopressors are crucial in maintaining blood pressure and perfusion in emergency situations. A pump failure during vasopressor infusion can directly lead to cardiac arrest and life-threatening events.",
    "device_failure_mode": "Pump failure resulting in cessation of vasopressor infusion",
    "patient_outcome": "The device malfunction directly contributed to cardiac arrest and potentially led to the patient's death.",
    "report_number": "12706566",
    "event_date": "09-23-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). , ",
    "analysis_timestamp": "2025-10-07T10:42:05.632518"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure during vasopressor infusion",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Vasopressor",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "Device stopped working during critical medication delivery",
    "reasoning": "The incident report indicates a malfunction of the INFUSOMAT device during a critical medication delivery, specifically a vasopressor infusion. Vasopressors are crucial in maintaining blood pressure and perfusion in patients, and any interruption in their delivery can lead to severe consequences, including cardiac arrest. The device failure directly impacted the administration of this life-saving medication, posing a significant risk to the patient's life.",
    "device_failure_mode": "The INFUSOMAT device experienced a pump failure, leading to the cessation of vasopressor infusion.",
    "patient_outcome": "The patient likely experienced cardiac arrest or a life-threatening event due to the interruption in vasopressor delivery. Immediate intervention and device replacement would have been necessary to prevent further harm.",
    "report_number": "12706706",
    "event_date": "09-23-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). , ",
    "analysis_timestamp": "2025-10-07T10:42:08.908294"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump failure during vasopressor infusion",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Vasopressor",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Device stopped working during critical medication delivery",
    "reasoning": "The report indicates a malfunction of the INFUSOMAT device during a critical medication delivery, which is likely a vasopressor infusion based on the context of cardiac arrest. Vasopressors are crucial in maintaining blood pressure and perfusion during cardiac emergencies. A pump failure during vasopressor infusion can directly lead to cardiac arrest and life-threatening events.",
    "device_failure_mode": "Pump failure resulting in cessation of medication delivery",
    "patient_outcome": "The device malfunction directly contributed to cardiac arrest and potentially led to the patient's death.",
    "report_number": "12706800",
    "event_date": "09-23-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). , ",
    "analysis_timestamp": "2025-10-07T10:42:12.793843"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Possible pump alarm failure or interruption during critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Epinephrine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The patient arrived at the ICU with no pulse, no BP, and all pumps alarming and paused. The patient expired later that day.",
    "reasoning": "The timeline of events indicates a critical situation where the patient's condition deteriorated rapidly upon arrival at the ICU. The alarms and pausing of all pumps suggest a potential interruption in medication delivery, including vasopressors like epinephrine, which are crucial in managing cardiac arrest. The fact that the patient had no pulse or BP upon arrival at the ICU further supports the severity of the situation. The ongoing investigation by the manufacturer also implies a recognition of a potential issue with the device.",
    "device_failure_mode": "Potential interruption in medication delivery due to pump alarm failure or manual pausing",
    "patient_outcome": "The patient arrived at the ICU with no pulse, no BP, and expired later that day.",
    "report_number": "12706802",
    "event_date": "09-23-2021",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL, INC. INTERNAL REPORT (B)(4). THE DEVICE WAS RETURNED FOR EVALUATION. THE DEVICE WAS INSPECTED AND TESTED AND THE REPORTED ISSUE WAS NOT PRESENT DURING THE INVESTIGATION. THE LOG REVIEW SHOWS CONTINUING INFUSIONS FROM (B)(6) 2021 AND AT 11:07AM A NEW RATE SET TO 54.45ML/HR (DL: DOB500), THIS CONTINUED THROUGH THE TIME OF INCIDENT 2:33-3:45PM ON (B)(6) 2021 WITH AN AIR BUBBLE ALARM OCCURRING AT 3:46PM AND AN INFUSION START AT 3:49PM. INFUSIONS CONTINUED AND WERE STOPPED AT 5:59PM. THE LOG SHOWS NO DEVICE ALARMS ON (B)(6) 2021. NOTE: MAINS POWER OFF AT (B)(6) 2021 AND 2:32PM AND ON AT 4:06PM. ABOVE TIMES ARE ACTUAL; LOG SHOWS PUMP TIME 1HR 18MIN LATER THAN ACTUAL TIME. IF ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE A FOLLOW-UP REPORT WILL BE FILED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). PUMP LOG REVIEW INDICATED THAT THE PUMP (611626) INFUSED CONTINUOUSLY DURING TRANSPORT AND ALARMED FOR \"AIR BUBBLE\" AFTER ARRIVAL TO THE ICU AT 15:46. THE ALARM WAS ACKNOWLEDGED BY THE USER AND THE INFUSIONS WERE RESTARTED. THE DATA SUPPORTS THAT THE PUMPS OPERATED AS INTENDED AND THERE IS NO INDICATION OF ANY PUMP MALFUNCTION THAT CONTRIBUTED TO THE PATIENT OUTCOME AT THIS TIME. THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PATIENT WAS TAKEN TO THE CATH LAB EMERGENTLY ON (B)(6) 2021 AT 1433 (CST), PER CHART. PATIENT TRANSPORTED FROM CATH LAB TO ICU AT 1532 (CST). THE CATH LAB IS ON THE SECOND FLOOR AND THE ICU SHE WAS GOING TO IS ON THE 3RD FLOOR. PER THE CHART, SHE ARRIVED TO ICU AT 1545 WITH NO PULSE, NO BP AND THE NURSE NOTICED THE PUMPS WERE ALL ALARMING AND PAUSED. SHE EXPIRED AT 2117 ON (B)(6) 2021 (CST). WE ARE TRYING TO DETERMINE WHETHER THE PUMPS WERE MANUALLY PAUSED, AIR IN THE LINES, OR WHAT IN THE 13 MINUTES IT TOOK TO TRANSPORT HER FROM ONE AREA TO ANOTHER. , ",
    "analysis_timestamp": "2025-10-07T10:42:15.771715"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Potential pump malfunction leading to medication delivery interruption",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine (NORE16)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The patient arrived at the ICU with no pulse, no BP, and all pumps alarming and paused. The patient expired later that day.",
    "reasoning": "The timeline of events indicates a critical situation where the patient's condition rapidly deteriorated upon arrival at the ICU. The report mentions that the pumps were alarming and paused when the patient arrived, suggesting a potential interruption in medication delivery. The patient's subsequent death further supports the severity of the situation.",
    "device_failure_mode": "The device may have experienced a pump malfunction or interruption in medication delivery, leading to a critical event such as cardiac arrest.",
    "patient_outcome": "The patient arrived at the ICU with no pulse or BP and subsequently expired later that day, indicating a severe and life-threatening outcome.",
    "report_number": "12706833",
    "event_date": "09-23-2021",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL, INC. INTERNAL REPORT (B)(4). THE DEVICE WAS RETURNED FOR EVALUATION. THE DEVICE WAS INSPECTED AND TESTED AND THE REPORTED ISSUE WAS NOT PRESENT DURING THE INVESTIGATION. THE LOG REVIEW SHOWS CONTINUING INFUSIONS FROM (B)(6) 2021 AND ON (B)(6) 2021 AND 2:19PM A NEW RATE SET TO 181.5ML/HR (DL: NORE16), THIS CONTINUED THROUGH THE TIME OF INCIDENT 2:33-3:45PM ON (B)(6) 2021 WITH AN AIR BUBBLE ALARM OCCURRING AT 3:46PM AND AN INFUSION START AT 3:49PM. INFUSIONS CONTINUED AND WERE STOPPED AT 5:46PM. LOG SHOWS NO DEVICE ALARMS ON (B)(6) 2021. NOTE: MAINS POWER OFF AT (B)(6) 2021 AND 2:32PM AND ON AT 4:06PM. ABOVE TIMES ARE ACTUAL; LOG SHOWS PUMP TIME 11 MINUTES LATER THAN ACTUAL TIME. IF ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE A FOLLOW-UP REPORT WILL BE FILED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). PUMP LOG REVIEW INDICATED THAT THE PUMP (620154) INFUSED CONTINUOUSLY DURING TRANSPORT AND ALARMED FOR \"AIR BUBBLE\" AFTER ARRIVAL TO THE ICU AT 15:46. THE ALARM WAS ACKNOWLEDGED BY THE USER AND THE INFUSIONS WERE RESTARTED. THE DATA SUPPORTS THAT THE PUMPS OPERATED AS INTENDED AND THERE IS NO INDICATION OF ANY PUMP MALFUNCTION THAT CONTRIBUTED TO THE PATIENT OUTCOME AT THIS TIME. THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PATIENT WAS TAKEN TO THE CATH LAB EMERGENTLY ON (B)(6) 2021 AT 1433 (CST), PER CHART. PATIENT TRANSPORTED FROM CATH LAB TO ICU AT 1532 (CST). THE CATH LAB IS ON THE SECOND FLOOR AND THE ICU SHE WAS GOING TO IS ON THE 3RD FLOOR. PER THE CHART, SHE ARRIVED TO ICU AT 1545 WITH NO PULSE, NO BP AND THE NURSE NOTICED THE PUMPS WERE ALL ALARMING AND PAUSED. SHE EXPIRED AT 2117 ON (B)(6) 2021 (CST). WE ARE TRYING TO DETERMINE WHETHER THE PUMPS WERE MANUALLY PAUSED, AIR IN THE LINES, OR WHAT IN THE 13 MINUTES IT TOOK TO TRANSPORT HER FROM ONE AREA TO ANOTHER. , ",
    "analysis_timestamp": "2025-10-07T10:42:20.479094"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction leading to interruption of critical medication delivery",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Vasopressor/Epinephrine infusion",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The patient arrived at the ICU with no pulse, no BP, and all pumps alarming and paused. The patient expired later that day.",
    "reasoning": "The incident report describes a critical event where the patient, who was transported from the cath lab to the ICU, arrived with no pulse, no blood pressure, and the pumps alarming and paused. This suggests a sudden and severe deterioration in the patient's condition upon arrival, indicating a potential interruption in critical medication delivery. The timeline of events aligns with a scenario where the device malfunctioned, leading to a halt in medication infusion, which could have directly contributed to the cardiac arrest and subsequent death of the patient.",
    "device_failure_mode": "The device's alarm system malfunctioned, causing all pumps to alarm and pause, potentially interrupting the delivery of critical medications like vasopressors/epinephrine.",
    "patient_outcome": "The patient arrived at the ICU in a critical condition with no pulse or blood pressure and expired later that day.",
    "report_number": "12706843",
    "event_date": "09-23-2021",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL, INC. INTERNAL REPORT (B)(4). THE DEVICE WAS RETURNED FOR EVALUATION. THE DEVICE WAS INSPECTED AND TESTED AND THE REPORTED ISSUE WAS NOT PRESENT DURING THE INVESTIGATION. THE LOG REVIEW SHOWS CONTINUING INFUSIONS FROM (B)(6) 2021 AND 9:53AM A NEW VTBI SET TO 40.0ML (DL: VASOP40; RATE = 6ML/HR), THIS CONTINUED THROUGH THE TIME OF INCIDENT 2:33-3:45PM ON (B)(6) 2021 WITH AIR BUBBLE ALARM OCCURRING AT 3:45PM AND AN INFUSION START AT 3:48PM. INFUSIONS CONTINUED AND WERE STOPPED AT 4:43PM. LOG SHOWS NO DEVICE ALARMS ON (B)(6) 2021. NOTE: MAINS POWER OFF AT (B)96) 2021 AND 2:31PM AND ON AT 4:05PM. THE ABOVE TIMES ARE ACTUAL. IF ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE A FOLLOW-UP REPORT WILL BE FILED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). PUMP LOG REVIEW INDICATED THAT THE PUMP (611632) INFUSED CONTINUOUSLY DURING TRANSPORT AND ALARMED FOR \"AIR BUBBLE\" ON ARRIVAL TO THE ICU AT 15:45. THE ALARM WAS ACKNOWLEDGED BY THE USER AND THE INFUSIONS WERE RESTARTED. THE DATA SUPPORTS THAT THE PUMPS OPERATED AS INTENDED AND THERE IS NO INDICATION OF ANY PUMP MALFUNCTION THAT CONTRIBUTED TO THE PATIENT OUTCOME AT THIS TIME. THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: THE PATIENT WAS TAKEN TO THE CATH LAB EMERGENTLY ON (B)(6) 2021 AT 1433 (CST), PER CHART. PATIENT TRANSPORTED FROM CATH LAB TO ICU AT 1532 (CST). THE CATH LAB IS ON THE SECOND FLOOR AND THE ICU SHE WAS GOING TO IS ON THE 3RD FLOOR. PER THE CHART, SHE ARRIVED TO ICU AT 1545 WITH NO PULSE, NO BP AND THE NURSE NOTICED THE PUMPS WERE ALL ALARMING AND PAUSED. SHE EXPIRED AT 2117 ON (B)(6) 2021 (CST). WE ARE TRYING TO DETERMINE WHETHER THE PUMPS WERE MANUALLY PAUSED, AIR IN THE LINES, OR WHAT IN THE 13 MINUTES IT TOOK TO TRANSPORT HER FROM ONE AREA TO ANOTHER. , ",
    "analysis_timestamp": "2025-10-07T10:42:27.759473"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Medication delivery deviation leading to critical patient response",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Noradrenaline (Norepinephrine)",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The patient's blood pressure level fluctuated strongly in MAP 40-120. Even a small change in dose rate provided a large response to the patient's blood pressure. It seems that the infusion pump had not delivered the correct amounts of medicine.",
    "reasoning": "The report indicates a significant deviation in the patient's blood pressure levels despite attempts to control it with Noradrenaline infusion. The user facility reported that replacing the infusion pump and tubing resolved the issue, suggesting a strong suspicion of a pump malfunction. The patient's limited cardiac function and the critical nature of blood pressure management in this scenario indicate a life-threatening situation. While the malfunction did not directly cause cardiac arrest or death, it contributed to a situation where the patient's health was at serious risk.",
    "device_failure_mode": "Inaccurate medication delivery resulting in unstable blood pressure control",
    "patient_outcome": "The patient experienced significant fluctuations in blood pressure, indicating inadequate medication delivery. Replacing the infusion pump and tubing led to a resolution of the issue, suggesting that the initial device malfunction contributed to the patient's unstable condition.",
    "report_number": "12568047",
    "event_date": "08-27-2021",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). A VISUAL INSPECTION WAS PERFORMED. NO DAMAGES COULD BE FOUND. A FUNCTIONAL TEST WAS PERFORMED. THE DEVICE PASSED THE SELF TEST. A SPACE LINE WAS INSERTED, AND THE PUMP IDENTIFIED THE LINE AND IT COULD BE SELECTED FROM THE MENU. IT WAS POSSIBLE TO PUT THE PUMP IN OPERATION. THE DEVICE HISTORY FILES WERE READ AND ANALYZED. ACCORDING TO THE DAY OF OCCURRENCE, THE HISTORY OF (B)(6) 2021 WERE ANALYZED. A SPACE LINE NEUTRAPUR WAS INSERTED ON (B)(6) 2021 AT 08:59 AM. THE DRUG WITH THE DRUG SHORT NAME \"NORADR\" WAS SELECTED. THE INFUSION STARTED AT 09:01 AM THE SAME DAY. THE INFUSION WAS STOPPED AND STARTED SEVERAL TIMES. THE DEVICE WAS SET TO STANDBY BETWEEN 03:20 PM ((B)(6) 2021) AND WAS TURNED ON AGAIN LATER THE FOLLOWING DAY ((B)(6) 2021 AT 07:15 PM). THE INFUSION WAS THEN RESUMED AGAIN. NO MALFUNCTIONS, ERRORS OR ANOMALIES COULD BE FOUND IN THE HISTORY FILES. THE DOWNSTREAM-SENSOR THE ELECTRONIC PRESSURE CUT-OFF AND THE MECHANICAL PRESSURE LIMITATION OF THE DEVICE WERE TESTED ACCORDING TO THE REQUIREMENTS OF THE TECHNICAL SAFETY CHECK. FURTHERMORE THE PRESSURE STABILITY OF THE SAFETY CLAMP CONCERNING THE PERCOLATION (FREE FLOW POSSIBILITY) WAS CHECKED. THE DEVICE MATCHED THE REQUIRED VALUES AND STANDARDS. ALL MEASURED VALUES WERE WITHIN OUR SPECIFICATION. A DELIVERY ACCURACY MEASUREMENT ACCORDING TO IEC 60601-2-24 WAS ARRANGED. HERE A NOMINAL FEED RATE OF 100 ML/H WAS CHOSEN. THE ASSESSED MEAN DEVIATION \"A\" OF THE SECOND OPERATING HOUR WAS MEASURED AND RESULTED IN A VALUE OF -0,72%. TO INVESTIGATE THE INSIDE OF THE DEVICE, ONLY THE UPPER HOUSING WAS REMOVED. NO DAMAGES OR LIQUID RESIDUES WERE FOUND INSIDE. THE COMPLAINT COULD NOT BE CONFIRMED. SUMMING UP ALL TESTS, THE INFUSOMAT SPACE OPERATED WITHIN OUR SPECIFICATION. NO PRODUCT DEVIATION. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). THE DEVICE HAS BEEN REQUESTED TO BE SENT FOR INVESTIGATION IN OUR SERVICE LABORATORY IN (B)(6). A FOLLOW-UP REPORT WILL BE PROVIDED AS SOON AS THE INVESTIGATION RESULTS ARE AVAILABLE. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN (B)(6): \"FLOW RATE DEVIATION.\" ACCORDING TO CUSTOMER: \"THE PATIENT'S BLOOD PRESSURE LEVEL FLUCTUATED STRONGLY IN MAP 40-120. THIS ATTEMPT TO CONTROL BY ADMINISTERING AN INFUSION OF NORADRENAL INFUSION SET. EVEN A SMALL CHANGE IN DOSE RATE PROVIDED A LARGE RESPONSE TO THE PATIENT'S BLOOD PRESSURE. IMPOSSIBLE TO CONTROL THE PATIENT'S BLOOD PRESSURE. IT SEMS THAT THE INFUSION PUMP HAD NOT DELIVERED THE CORRECT AMOUNTS OF MEDICINE. THE SITUATION CHANGED WHEN REPLACING THE INFUSION PUMP AND TUBING. A STRONG SUSPICION OF A PUMP MALFUNCTION. MULTI SICK PATIENT, LIMITED CARDIAC FUNCTION POSSIBLE HAZARD. , ",
    "analysis_timestamp": "2025-10-07T10:42:31.137523"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Overinfusion of medication",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Noradrenaline",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The patient had cardiac arrest at approximately 8:30 PM after the nurse verified an overinfusion setting on the infusion pump. The patient died as a result of this event.",
    "reasoning": "The incident report clearly indicates that the patient experienced a cardiac arrest following an overinfusion event with the INFUSOMAT device. The nurse discovered that the pump was set for 100ml/h, indicating an incorrect infusion rate that likely led to the overinfusion of noradrenaline. This overinfusion of a vasopressor like noradrenaline can have severe consequences, including cardiac arrhythmias and arrest. The direct correlation between the overinfusion event and the patient's cardiac arrest strongly suggests a malfunction of the device that contributed to the adverse outcome.",
    "device_failure_mode": "The INFUSOMAT device likely failed to accurately deliver the programmed infusion rate, resulting in an overinfusion of noradrenaline to the patient.",
    "patient_outcome": "The patient suffered a cardiac arrest and subsequently died as a result of the overinfusion event.",
    "report_number": "12061340",
    "event_date": "06-08-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). THE DEVICE WAS INVESTIGATED IN OUR LABORATORY IN BRAZIL: IT WAS ONLY POSSIBLE TO EXTRACT THE USAGE HISTORY OF EQUIPMENT NO. 309753, WHICH ACCORDING TO THE HISTORY WAS NOT IN USE ON 06/08/21, DATE OF THE ADVERSE EVENT. EQUIPMENT Nº 271526 AND Nº 297465 HAVE THEIR \"NETWORK CONNECTION SOCKET\" DAMAGED, AND IT IS NOT POSSIBLE TO EXTRACT THE HISTORY. THE 03 EQUIPMENT WAS CALIBRATED BY OUR TECHNICAL ASSISTANCE AND WAS CONSIDERED APPROVED FOR USE. WE ALSO PERFORMED INFUSION SIMULATION FOR MORE THAN 48 HOURS AND WE DO NOT VERIFY THE OCCURRENCE OF ANY UNDESIRED CHANGES IN THE PROGRAMMED INFUSION PARAMETERS. WE CONCLUDE THAT ALL EQUIPMENT IS WORKING CORRECTLY. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN (B)(4) INTERNAL REPORT (B)(4). THE COMPLAINT IS UNDER EVALUATION. A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN (B)(4): \"OVERINFUSION\" IN ACCORDANCE WITH CUSTOMER: THIS EVENT OCCURRED ON (B)(6), FEMALE PATIENT, (B)(6) YEARS OLD, ADMITTED TO THE CTI COVID WITH COMORBIDITY, BEING TREATED WITH NORADRENALINE. THE PATIENT HAD CARDIAC ARREST AT APPROXIMATELY 8:30 PM. THE NURSE VERIFIED WHILE PATIENT IN BED THAT THE INFUSION PUMP WAS SET UP FOR 100ML/H. THE PATIENT DIED. CLINIC ENGINEER WAS NOTIFIED AND IT HAD BEEN REQUESTED THE BOMB LOG ON (B)(6) IN THE MORNING. THE TEAM COULD NOT IDENTIFY EXACTLY WHICH BOMB WAS USED SO THEY SEPARATED 3 EQUIPMENTS THAT WERE IN USE DURING THERAPY. NOTE: MANUFACTURER REPORTS 9610825-2021-00248, AND 9610825-2021-00250 ARE BEING FILED FOR EACH OF THE 3 DEVICES IN USE AT THE TIME OF THE EVENT. ALL OF THESE REPORTS ARE FOR THE SAME ADVERSE EVENT WHICH RESULTED IN A PATIENT DEATH. , ",
    "analysis_timestamp": "2025-10-07T10:42:36.561459"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Overinfusion of medication",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Noradrenaline",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The patient had cardiac arrest at approximately 8:30 PM after the nurse verified the infusion pump was set up for 100ml/h. The patient died as a result of the event.",
    "reasoning": "The report clearly indicates that the patient experienced an overinfusion of medication (Noradrenaline) due to the infusion pump being set at an incorrect rate. This overinfusion directly contributed to the cardiac arrest and subsequent death of the patient. The malfunction of the device in delivering the correct medication dosage at a critical moment led to a life-threatening event.",
    "device_failure_mode": "The device failed to deliver the medication at the programmed rate, resulting in an overinfusion that caused the cardiac arrest.",
    "patient_outcome": "The patient died as a result of the overinfusion of Noradrenaline and subsequent cardiac arrest.",
    "report_number": "12061342",
    "event_date": "06-08-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). THE DEVICE WAS INVESTIGATED IN OUR LABORATORY IN BRAZIL: IT WAS ONLY POSSIBLE TO EXTRACT THE USAGE HISTORY OF EQUIPMENT NO. 309753, WHICH ACCORDING TO THE HISTORY WAS NOT IN USE ON (B)(6) 2021, DATE OF THE ADVERSE EVENT. EQUIPMENT Nº 271526 AND Nº 297465 HAVE THEIR \"NETWORK CONNECTION SOCKET\" DAMAGED, AND IT IS NOT POSSIBLE TO EXTRACT THE HISTORY. THE 03 EQUIPMENT WAS CALIBRATED BY OUR TECHNICAL ASSISTANCE AND WAS CONSIDERED APPROVED FOR USE. WE ALSO PERFORMED INFUSION SIMULATION FOR MORE THAN 48 HOURS AND WE DO NOT VERIFY THE OCCURRENCE OF ANY UNDESIRED CHANGES IN THE PROGRAMMED INFUSION PARAMETERS. WE CONCLUDE THAT ALL EQUIPMENT IS WORKING CORRECTLY. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN (B)(4) INTERNAL REPORT (B)(4). THE COMPLAINT IS UNDER EVALUATION. A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN (B)(6): \"OVERINFUSION.\" IN ACCORDANCE WITH CUSTOMER: THIS EVENT OCCURRED ON (B)(6), FEMALE PATIENT, (B)(6) YEARS OLD, ADMITTED TO THE CTI COVID WITH COMORBIDITY, BEING TREATED WITH NORADRENALINE. THE PATIENT HAD CARDIAC ARREST AT APPROXIMATELY 8:30 PM. THE NURSE VERIFIED WHILE PATIENT IN BED THAT THE INFUSION PUMP WAS SET UP FOR 100ML/H. THE PATIENT DIED. CLINIC ENGINEER WAS NOTIFIED AND IT HAD BEEN REQUESTED THE BOMB LOG ON (B)(6) IN THE MORNING. THE TEAM COULD NOT IDENTIFY EXACTLY WHICH BOMB WAS USED SO THEY SEPARATED 3 EQUIPMENTS THAT WERE IN USE DURING THERAPY. NOTE: MANUFACTURER REPORTS 9610825-2021-00248 AND 9610825-2021-00249 ARE BEING FILED FOR EACH OF THE 3 DEVICES IN USE AT THE TIME OF THE EVENT. ALL OF THESE REPORTS ARE FOR THE SAME ADVERSE EVENT WHICH RESULTED IN A PATIENT DEATH. , ",
    "analysis_timestamp": "2025-10-07T10:42:40.143912"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Overinfusion of medication",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Noradrenaline",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The patient had cardiac arrest at approximately 8:30 PM after the nurse verified an overinfusion setting of 100 ml/h on the infusion pump. The patient died as a result of this event.",
    "reasoning": "The incident report clearly indicates that the patient experienced a cardiac arrest directly after an overinfusion event with the INFUSOMAT device. The nurse verified the incorrect infusion rate, which led to the patient's death. The malfunction of the device in delivering the correct medication dosage directly contributed to the life-threatening event.",
    "device_failure_mode": "The INFUSOMAT device failed to deliver the medication at the programmed rate, resulting in an overinfusion of Noradrenaline, which likely caused the cardiac arrest.",
    "patient_outcome": "The patient died as a result of the cardiac arrest triggered by the overinfusion event.",
    "report_number": "12061357",
    "event_date": "06-08-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). THE DEVICE WAS INVESTIGATED IN OUR LABORATORY IN SAO GONZALO, BRAZIL: IT WAS ONLY POSSIBLE TO EXTRACT THE USAGE HISTORY OF EQUIPMENT NO. (B)(6), WHICH ACCORDING TO THE HISTORY WAS NOT IN USE ON (B)(6) 2021, DATE OF THE ADVERSE EVENT. EQUIPMENT Nº (B)(6) AND Nº (B)(6) HAVE THEIR \"NETWORK CONNECTION SOCKET\" DAMAGED, AND IT IS NOT POSSIBLE TO EXTRACT THE HISTORY. THE 03 EQUIPMENT WAS CALIBRATED BY OUR TECHNICAL ASSISTANCE AND WAS CONSIDERED APPROVED FOR USE. WE ALSO PERFORMED INFUSION SIMULATION FOR MORE THAN 48 HOURS AND WE DO NOT VERIFY THE OCCURRENCE OF ANY UNDESIRED CHANGES IN THE PROGRAMMED INFUSION PARAMETERS. WE CONCLUDE THAT ALL EQUIPMENT IS WORKING CORRECTLY. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN (B)(4) INTERNAL REPORT (B)(4). THE COMPLAINT IS UNDER EVALUATION. A FOLLOW-UP REPORT WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN (B)(6): \"OVERINFUSION\" IN ACCORDANCE WITH CUSTOMER: THIS EVENT OCCURRED ON (B)(6), FEMALE PATIENT, (B)(6), ADMITTED TO THE CTI COVID WITH COMORBIDITY, BEING TREATED WITH NORADRENALINE. THE PATIENT HAD CARDIAC ARREST AT APPROXIMATELY 8:30 PM. THE NURSE VERIFIED WHILE PATIENT IN BED THAT THE INFUSION PUMP WAS SET UP FOR 100 ML/H. THE PATIENT DIED. CLINIC ENGINEER WAS NOTIFIED AND IT HAD BEEN REQUESTED THE BOMB LOG ON (B)(6) IN THE MORNING. THE TEAM COULD NOT IDENTIFY EXACTLY WHICH BOMB WAS USED SO THEY SEPARATED 3 EQUIPMENTS THAT WERE IN USE DURING THERAPY. MANUFACTURER REPORTS 9610825-2021-00248, 9610825-2021-00249, AND 9610825-2021-00250 ARE BEING FILED FOR EACH OF THE 3 DEVICES IN USE AT THE TIME OF THE EVENT. ALL OF THESE REPORTS ARE FOR THE SAME ADVERSE EVENT WHICH RESULTED IN A PATIENT DEATH. , ",
    "analysis_timestamp": "2025-10-07T10:42:43.827138"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Underinfusion leading to critical medication delivery failure",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Pump enters in KVO between 11/12 hours, decreasing the infusion rate of norepinephrine from 32ml/h to 3ml/h. Patient evolved to cardiorespiratory arrest.",
    "reasoning": "The incident report clearly indicates a critical malfunction in the Infusomat device, leading to underinfusion of norepinephrine during therapy. Norepinephrine is a vasopressor used to support blood pressure in patients at risk of cardiovascular collapse. The drastic reduction in infusion rate from 32ml/h to 3ml/h can directly contribute to a life-threatening event like cardiorespiratory arrest. The failure of the device to deliver the intended medication at the correct rate during a critical moment of therapy is a serious issue that can lead to adverse patient outcomes.",
    "device_failure_mode": "The device failed to maintain the programmed infusion rate of norepinephrine, resulting in a significant underinfusion that compromised patient stability and led to cardiac arrest.",
    "patient_outcome": "The patient experienced cardiorespiratory arrest due to the underinfusion of norepinephrine, which is a critical medication for maintaining blood pressure and cardiac function.",
    "report_number": "11454362",
    "event_date": "01-26-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT: (B)(4). THE DEVICE WAS NOT AVAILABLE. ONLY THE DEVICE HISTORY WERE PROVIDED BY THE USER. THE DEVICE HISTORY WAS ANALYZED. THE REPORTED FLOW OF 32 ML/H WAS NOT PROGRAMMED, NEITHER THE CHANGE TO THE FLOW, REPORTED AS ADVERSE EVENT, OF 3 ML/H. BASED ON THE PROVIDED INFORMATION, THE COMPLAINT IS CONSIDERED AS NOT CONFIRMED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN (B)(4) AG INTERNAL REPORT (B)(4). THE DEVICE HAS BEEN REQUESTED TO SEND IT FOR INVESTIGATION TO BBM LABORATORY IN (B)(4). IF AN INVESTIGATION REPORT IS AVAILABLE, A FOLLOW-UP REPORT WILL CREATED. NOTE: THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN (B)(6): \"UNDERINFUSION\". CUSTOMER INFORMATION: \"WHEN DID THE FAILURE OCCUR: DURING THERAPY. PUMP ENTERS IN KVO BETWEEN 11/12 HOURS, DECREASING THE INFUSION RATE OF NOREPINEPHRINE FROM 32ML/H TO 3ML/H. PATIENT EVOLVED TO CARDIORESPIRATORY ARREST, VTBI WAS NOT UPDATED. , ",
    "analysis_timestamp": "2025-10-07T10:42:50.874429"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Continuous infusion during stand-by mode",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Not specified",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "Continuous flow with the equipment paused, pumps made the infusion even in stand-by.",
    "reasoning": "The report describes a situation where the infusion pumps continued to deliver medication even when in stand-by mode, leading to a continuous flow during critical cardiac procedures. This malfunction could result in medication overdose, fluid overload, or incorrect dosing, potentially causing serious harm to the patient. While the report does not explicitly mention cardiac arrest or death, the continuous infusion during stand-by mode poses a significant life-threatening risk.",
    "device_failure_mode": "Failure to stop medication delivery in stand-by mode",
    "patient_outcome": "The patient experienced a situation where the infusion pumps were delivering medication even when supposed to be paused, leading to potential harm. The outcome of the patient is not explicitly mentioned in the report.",
    "report_number": "11338458",
    "event_date": "01-19-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MELSUNGEN AG INTERNAL REPORT (B)(4). THE DEVICE HAS BEEN INVESTIAGTED IN OUR SERVICE LABORATORY IN SAO GONCALO, BRAZIL: HISTORY ANALYSIS: ON 01/26/2021, AT 14:26:26, WITH THE INFUSION STOPPED, THE STAND BY FUNCTION WAS ACTIVATED AND DEACTIVATED BY THE USER WITHIN AN INTERVAL OF THREE SECONDS. ON 01/19/2021, AT 14:33:12, WITH THE EQUIPMENT READY FOR INFUSION, BUT, BEING INFUSED, THE STAND BY FUNCTION WAS ACTIVATED AND DEACTIVATED IN AN INTERVAL OF APPROXIMATELY TWO MINUTES. ON 1/19/2021, AT 12:34:17, WITH AN INFUSION SCHEDULED, BUT NOT STARTED; THE STAND BY FUNCTION WAS ACTIVATED AND DEACTIVATED IN AN INTERVAL OF APPROXIMATELY 01 HOURS AND 43 MINUTES; AND THEN A NEW SCHEDULE WAS MADE. SIMULATION: WE SIMULATED AN INFUSION, AT A RATE OF 100ML / H, AND STOPPED IT FOR 10 MINUTES; THE MECHANICAL LOCKING DEVICES OF THE EQUIPMENT INTERRUPTED THE FLOW AS EXPECTED AND THERE WAS NO DRIPPING IN THE FLEXIBLE CHAMBER. IN THE THREE SITUATIONS ANALYZED IN THE HISTORY, THE STAND BY FUNCTION WAS SELECTED, STARTED AND STOPPED BY THE USER WHEN THERE WAS NO INFUSION BEING PERFORMED. CONSIDERING THAT THE MECHANICAL INFUSION FLOW BLOCKING DEVICES ARE WORKING PERFECTLY, WE CONCLUDE THAT THE FREE FLOW COMPLAINT CANNOT BE CONFIRMED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B.BRAUN (B)(4) AG INTERNAL REPORT (B)(4). THE AFFECTED DEVICE HAS BEEN REQUESTED TO SEND IT FOR INVESTIGATION TO BBM COMPLAINT PROCESSING. A FOLLOW-UP WILL BE PROVIDED AFTER THE EXAMINATION RESULTS ARE AVAILABLE. THIS REPORT IS BEING FILED FOR AN ITEM NUMBER THAT IS NOT SOLD IN THE UNITED STATES, HOWEVER SIMILAR ITEMS ARE SOLD IN THE UNITED STATES BY B. BRAUN MEDICAL, INC. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN (B)(6): \"FREE FLOW\". ACCORDING TO THE CUSTOMER: \"CONTINUOUS FLOW WITH THE EQUIPMENT PAUSED. DURING THE CARDIAC PROCEDURE OF THE PATIENT (B)(6), DR. (B)(6), THERE WAS THE OPENING OF AN ADVERSE EVENT FOR THE INFUSION PUMPS, IT WAS REPORTED THAT THE PUMPS MADE THE INFUSION EVEN IN STAND-BY. THE BOMBS WERE OPENED AND SENT TO THE 2ND FLOOR. WHEN HE ARRIVED IN THE ROOM, HE HAD ALREADY DISASSEMBLED THE FIRST 2 PUMPS OF THE EVENT, WHEN DRIVING THE ENG TO THE 3RD PUMP, WHEN HE ARRIVED IN THE ROOM THE DR. WAS REPLACING THE PUMP EQUIPMENT AND THERE WAS NO MORE UNWANTED INFUSION, BUT EVEN SO THE PUMP WAS SEPARATED FOR ANALYZE.\" , ",
    "analysis_timestamp": "2025-10-07T10:42:54.403554"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Potential medication delivery issue",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Heparin",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The 250ml bag of Heparin 100units/ml was discovered empty just after the patient went into V-Tach and was pulseless. The pump used to infuse Heparin was also used for other medications during critical moments.",
    "reasoning": "While the investigation did not confirm a device malfunction, the empty Heparin bag coinciding with the patient's cardiac event raises concerns about potential medication delivery issues. The fact that the same pump was used for multiple medications during critical care, including a bolus of saline and Amiodarone IV, suggests a possible issue with medication administration consistency or accuracy. The elevated PTT levels and subsequent normalization without bleeding episodes indicate a potential impact on the patient's coagulation status, which could have been life-threatening.",
    "device_failure_mode": "Potential under-delivery or interruption of Heparin infusion leading to inadequate anticoagulation during a critical cardiac event",
    "patient_outcome": "The patient experienced a cardiac arrest but was successfully resuscitated and placed on a ventilator. Post-event monitoring showed normalization of PTT levels without bleeding episodes.",
    "report_number": "11222473",
    "event_date": "01-12-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). FAILURE ANALYSIS AND INVESTIGATION RESULTS DID NOT CONFIRM THE REPORTED ISSUE. UPON RECEIPT THE ACTUAL PUMP INVOLVED WAS VISUALLY AND FUNCTIONALLY INSPECTED. THREE (3) VOLUMETRICS OF 8 ML/HR AND 11.76 ML WERE PERFORMED AND TESTED IN SPEC. THE DEVICE HISTORY LOGS WERE REVIEWED, AND SHOWED THAT ON (B)(6) 2021 A HEPARIN PIGGYBACK INFUSION WAS STARTED AT 4:32AM AT 8 ML/HR AND 250 ML. THIS INFUSION WAS STOPPED AT 4:32AM, AND THEN RESTARTED AT 5:01AM. AT 6:29AM THE INFUSION WAS STOPPED WITH A TOTAL PIGGYBACK VOLUME INFUSED OF 11.76 ML. AT 6:48AM A PRIMARY INFUSION FOR NACL WAS STARTED WITH A NEW INFUSION RATE OF 990 ML/HR AND 990.4 ML. THE PRIMARY INFUSION WAS STOPPED AT 6:53AM, RESTARTED AT 6:56AM, STOPPED AT 7:07AM, STARTED AT 7:08AM, AND THEN STOPPED AGAIN AT 7:08 AM. THE TOTAL PRIMARY VOLUME INFUSED WAS 255.23 ML. THE PUMP OPERATED AS INTENDED AND THE REPORTED FAILURE COULD NOT BE REPRODUCED. BASED ON THE RESULTS OF THE INVESTIGATION, NO CONCLUSIONS CAN BE MADE REGARDING THE CAUSE OF THE REPORTED EVENT. IF ADDITIONAL INFORMATION BECOMES AVAILABLE, A FOLLOW UP REPORT WILL BE SUBMITTED. NOTE: AFTER THE INITIAL REPORTS WERE FILED, MANUFACTURER REPORTS 9610825-2021-00002 AND 9610825-2021-00004 WERE IDENTIFIED AS DUPLICATE REPORTS. THE SERIAL NUMBER FOR REPORT 9610825-2021-00004 WAS ORIGINALLY ENTERED INCORRECTLY AND IT WAS THOUGHT TO BE A SEPARATE EVENT AS RESULT. WE HAVE CONFIRMED THAT THESE TWO REPORTS ARE FOR THE SAME EVENT. A FOLLOW UP REPORT IS ALSO BEING FILED FOR 9610825-2021-00002. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION INTO THIS REPORTED EVENT IS ONGOING. ADDITIONAL ATTEMPTS TO RECEIVE THE DEVICE INVOLVED IN THE REPORTED EVENT ARE BEING MADE. A FOLLOW-UP REPORT WILL BE SUBMITTED WHEN THE RESULTS OF THE INVESTIGATION ARE AVAILABLE. , Description of Event or Problem:AS REPORTED BY USER FACILITY: IN GENERAL TERMS, THIS PATIENT WAS A CODE 99 AS SHE WENT INTO V-TACH AND WAS PULSELESS ON 1/12 . MED HX REMARKABLE FOR CURRENT MI, HX OF STROKE. SHE WAS RESUSCITATED AND PLACED ON A VENTILATOR. JUST AFTER THE CODE IT WAS DISCOVERED THAT THE 250ML BAG OF HEPARIN 100UNITS/ML WAS EMPTY. THE BAG HAD BEEN HUNG 2-3 HOURS PRIOR TO THE CODE. IT WAS DETERMINED POST CODE THAT THE PATIENT PTT'S WERE ELEVATED. LABS WERE FOLLOWED AND LATER THAT DAY THE PTT'S CAME DOWN INTO NORMAL RANGE. SHE DID NOT APPARENTLY HAVE ANY BLEEDING EPISODES OF ANY KIND. THE REPORTS THAT PHARMACY CAN SEE IN DOSE TRAC SHOWED THAT THE HEPARIN WAS PROGRAMMED CORRECTLY TO INFUSE AT 8ML (800 UNITS/HR). THAT SAME PUMP WAS USED TO INFUSE A 1000 ML BOLUS OF 0.9% SALINE DURING THE CODE(990ML/HR). LATER IN THE SAME DAY THIS PUMP WAS USED TO INFUSE AMIODARONE IV. I HAD THE NURSE REMOVE THIS PUMP FROM PATIENT SO THAT WE COULD HAVE IT CHECKED OUT. THE OTHER PUMP HAD BEEN USED TO INFUSE FENTANYL (POST CODE), ZOSYN 50ML INTERMITTENTLY Q8H, AND SALINE AT 80 ML/HR (PER PUMP REPORT) TWO PUMPS WERE IN USE AT THE TIME AN ADVERSE EVENT OCCURRED. THIS REPORT IS FOR THE PUMP THAT WAS USED TO ADMINISTER THE HEPARIN. MANUFACTURER REPORT 9610825-2021-00003 IS BEING FILED FOR THE PUMP DELIVERING THE FENTANYL, ZOSYN, AND SALINE. , ",
    "analysis_timestamp": "2025-10-07T10:42:59.709746"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Potential medication delivery failure",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Heparin",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The 250ml bag of Heparin 100units/ml was found empty just after the patient went into V-Tach and was pulseless. The pump used to infuse Heparin was also used to infuse a large bolus of saline during the code.",
    "reasoning": "Although the investigation did not confirm the reported issue and the pump operated as intended during subsequent tests, the empty Heparin bag coinciding with the critical event raises concerns. The elevated PTT levels and subsequent normalization without bleeding suggest a potential issue with Heparin delivery. The fact that the same pump was used for a high-rate saline bolus during the code further supports the possibility of a medication delivery error. While the exact cause could not be reproduced, the timing of the empty Heparin bag in relation to the patient's cardiac event indicates a potential device malfunction affecting medication delivery.",
    "device_failure_mode": "Potential under-delivery or interruption of Heparin infusion",
    "patient_outcome": "The patient experienced a critical cardiac event but was resuscitated and placed on a ventilator. Elevated PTT levels were noted but normalized without apparent bleeding episodes.",
    "report_number": "11222474",
    "event_date": "01-12-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). FAILURE ANALYSIS AND INVESTIGATION RESULTS DID NOT CONFIRM THE REPORTED ISSUE. UPON RECEIPT THE ACTUAL PUMP INVOLVED WAS VISUALLY AND FUNCTIONALLY INSPECTED. THREE (3) VOLUMETRICS OF 250 ML/HR AND 25 ML WERE PERFORMED AND TESTED IN SPEC. THE DEVICE HISTORY LOGS WERE REVIEWED, AND SHOWED THAT ON (B)(6) 2021 A ZOSNEXT INFUSION OF 12.5 ML/HR AND 28.28 ML WAS STARTED AT 8:34AM, AND A FENT1 INFUSION WAS STARTED AT 10:38AM WITH A RATE OF 2.5 ML/HR AND 4ML. THE PUMP OPERATED AS INTENDED AND THE REPORTED FAILURE COULD NOT BE REPRODUCED. BASED ON THE RESULTS OF THE INVESTIGATION, NO CONCLUSIONS CAN BE MADE REGARDING THE CAUSE OF THE REPORTED EVENT. IF ADDITIONAL INFORMATION BECOMES AVAILABLE, A FOLLOW UP REPORT WILL BE SUBMITTED. , Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). THE INVESTIGATION INTO THIS REPORTED EVENT IS ONGOING. ADDITIONAL ATTEMPTS TO RECEIVE THE DEVICE INVOLVED IN THE REPORTED EVENT ARE BEING MADE. A FOLLOW-UP REPORT WILL BE SUBMITTED WHEN THE RESULTS OF THE INVESTIGATION ARE AVAILABLE. , Description of Event or Problem:AS REPORTED BY USER FACILITY: IN GENERAL TERMS, THIS PATIENT WAS A CODE 99 AS SHE WENT INTO V-TACH AND WAS PULSELESS ON 1/12 . MED HX REMARKABLE FOR CURRENT MI, HX OF STROKE. SHE WAS RESUSCITATED AND PLACED ON A VENTILATOR. JUST AFTER THE CODE IT WAS DISCOVERED THAT THE 250ML BAG OF HEPARIN 100UNITS/ML WAS EMPTY. THE BAG HAD BEEN HUNG 2-3 HOURS PRIOR TO THE CODE. IT WAS DETERMINED POST CODE THAT THE PATIENT PTT'S WERE ELEVATED. LABS WERE FOLLOWED AND LATER THAT DAY THE PTT'S CAME DOWN INTO NORMAL RANGE. SHE DID NOT APPARENTLY HAVE ANY BLEEDING EPISODES OF ANY KIND. THE REPORTS THAT PHARMACY CAN SEE IN DOSE TRAC SHOWED THAT THE HEPARIN WAS PROGRAMMED CORRECTLY TO INFUSE AT 8ML (800 UNITS/HR). THAT SAME PUMP WAS USED TO INFUSE A 1000 ML BOLUS OF 0.9% SALINE DURING THE CODE(990ML/HR). LATER IN THE SAME DAY THIS PUMP WAS USED TO INFUSE AMIODARONE IV. I HAD THE NURSE REMOVE THIS PUMP FROM PATIENT SO THAT WE COULD HAVE IT CHECKED OUT. THE OTHER PUMP HAD BEEN USED TO INFUSE FENTANYL (POST CODE), ZOSYN 50ML INTERMITTENTLY Q8H, AND SALINE AT 80 ML/HR (PER PUMP REPORT). TWO PUMPS WERE IN USE AT THE TIME AN ADVERSE EVENT OCCURRED. THIS REPORT IS FOR THE PUMP THAT WAS USED TO ADMINISTER THE FENTANYL, ZOSYN, AND SALINE. MANUFACTURER REPORT 9610825-2021-00004 IS BEING FILED FOR THE PUMP DELIVERING THE HEPARIN. , ",
    "analysis_timestamp": "2025-10-07T10:43:04.013290"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Medication delivery failure",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Heparin",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The 250ml bag of Heparin 100units/ml was empty just after the cardiac arrest. The pump used to administer Heparin was also used to infuse a 1000ml bolus of saline during the code at a much higher rate than intended.",
    "reasoning": "The incident report indicates a critical medication delivery failure involving the Heparin infusion pump. The empty Heparin bag discovered post-code, along with elevated PTT levels, suggests that the patient did not receive the necessary anticoagulation therapy during the cardiac event. Additionally, the pump's incorrect administration of a large saline bolus during the code could have led to fluid overload or electrolyte imbalances, contributing to the life-threatening situation.",
    "device_failure_mode": "The INFUSOMAT pump failed to deliver the programmed Heparin infusion, resulting in an empty bag during a critical cardiac event. It also inaccurately administered a large bolus of saline, potentially causing fluid-related complications.",
    "patient_outcome": "The patient experienced a cardiac arrest requiring resuscitation and mechanical ventilation. Although the patient's PTT levels normalized later, the incident likely posed significant risks and complications during the critical care episode.",
    "report_number": "11222475",
    "event_date": "01-12-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). , Description of Event or Problem:AS REPORTED BY USER FACILITY: IN GENERAL TERMS, THIS PATIENT WAS A CODE 99 AS SHE WENT INTO V-TACH AND WAS PULSELESS ON 1/12 . MED HX REMARKABLE FOR CURRENT MI, HX OF STROKE. SHE WAS RESUSCITATED AND PLACED ON A VENTILATOR. JUST AFTER THE CODE IT WAS DISCOVERED THAT THE 250ML BAG OF HEPARIN 100UNITS/ML WAS EMPTY. THE BAG HAD BEEN HUNG 2-3 HOURS PRIOR TO THE CODE. IT WAS DETERMINED POST CODE THAT THE PATIENT PTT'S WERE ELEVATED. LABS WERE FOLLOWED AND LATER THAT DAY THE PTT'S CAME DOWN INTO NORMAL RANGE. SHE DID NOT APPARENTLY HAVE ANY BLEEDING EPISODES OF ANY KIND. THE REPORTS THAT PHARMACY CAN SEE IN DOSE TRAC SHOWED THAT THE HEPARIN WAS PROGRAMMED CORRECTLY TO INFUSE AT 8ML (800 UNITS/HR). THAT SAME PUMP WAS USED TO INFUSE A 1000 ML BOLUS OF 0.9% SALINE DURING THE CODE(990ML/HR). LATER IN THE SAME DAY THIS PUMP WAS USED TO INFUSE AMIODARONE IV. I HAD THE NURSE REMOVE THIS PUMP FROM PATIENT SO THAT WE COULD HAVE IT CHECKED OUT. THE OTHER PUMP HAD BEEN USED TO INFUSE FENTANYL(POST CODE), ZOSYN 50ML INTERMITTENTLY Q8H, AND SALINE AT 80 ML/HR (PER PUMP REPORT) TWO PUMPS WERE IN USE AT THE TIME AN ADVERSE EVENT OCCURRED. THIS REPORT IS FOR THE PUMP THAT WAS USED TO ADMINISTER THE HEPARIN. IMPORTER REPORT 2532083-2021-00001 IS BEING FILED FOR THE PUMP DELIVERING THE FENTANYL, ZOSYN, AND SALINE. THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). , Description of Event or Problem:AS REPORTED BY USER FACILITY: IN GENERAL TERMS, THIS PATIENT WAS A CODE 99 AS SHE WENT INTO V-TACH AND WAS PULSELESS ON 1/12 . MED HX REMARKABLE FOR CURRENT MI, HX OF STROKE. SHE WAS RESUSCITATED AND PLACED ON A VENTILATOR. JUST AFTER THE CODE IT WAS DISCOVERED THAT THE 250ML BAG OF HEPARIN 100UNITS/ML WAS EMPTY. THE BAG HAD BEEN HUNG 2-3 HOURS PRIOR TO THE CODE. IT WAS DETERMINED POST CODE THAT THE PATIENT PTT'S WERE ELEVATED. LABS WERE FOLLOWED AND LATER THAT DAY THE PTT'S CAME DOWN INTO NORMAL RANGE. SHE DID NOT APPARENTLY HAVE ANY BLEEDING EPISODES OF ANY KIND. THE REPORTS THAT PHARMACY CAN SEE IN DOSE TRAC SHOWED THAT THE HEPARIN WAS PROGRAMMED CORRECTLY TO INFUSE AT 8ML (800 UNITS/HR). THAT SAME PUMP WAS USED TO INFUSE A 1000 ML BOLUS OF 0.9% SALINE DURING THE CODE(990ML/HR). LATER IN THE SAME DAY THIS PUMP WAS USED TO INFUSE AMIODARONE IV. I HAD THE NURSE REMOVE THIS PUMP FROM PATIENT SO THAT WE COULD HAVE IT CHECKED OUT. THE OTHER PUMP HAD BEEN USED TO INFUSE FENTANYL(POST CODE), ZOSYN 50ML INTERMITTENTLY Q8H, AND SALINE AT 80 ML/HR (PER PUMP REPORT) TWO PUMPS WERE IN USE AT THE TIME AN ADVERSE EVENT OCCURRED. THIS REPORT IS FOR THE PUMP THAT WAS USED TO ADMINISTER THE HEPARIN. IMPORTER REPORT (B)(4) IS BEING FILED FOR THE PUMP DELIVERING THE FENTANYL, ZOSYN, AND SALINE. THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). , ",
    "analysis_timestamp": "2025-10-07T10:43:08.204668"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Potential under-infusion of critical medication",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Heparin",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The 250ml bag of Heparin 100units/ml was discovered empty just after the patient went into V-Tach and was pulseless. The pump was programmed correctly to infuse Heparin at 800 units/hr, but the bag was empty.",
    "reasoning": "The incident report indicates a potential under-infusion of Heparin due to the empty bag being discovered just after a critical event of V-Tach and pulselessness. While the patient was resuscitated and labs later showed improvement, the lack of Heparin infusion during the critical period could have contributed to the patient's condition. The correct programming of the pump suggests a device malfunction related to the delivery of the medication.",
    "device_failure_mode": "The device failed to detect or alert to the empty Heparin bag, leading to a potential interruption in the infusion of this critical medication during a life-threatening event.",
    "patient_outcome": "The patient experienced a critical event of V-Tach and pulselessness, requiring resuscitation and ventilation. Labs later showed improvement, but the potential under-infusion of Heparin could have impacted the patient's condition during the critical period.",
    "report_number": "11222476",
    "event_date": "01-12-2021",
    "device_name": "INFUSOMAT",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY USER FACILITY: IN GENERAL TERMS, THIS PATIENT WAS A CODE 99 AS SHE WENT INTO V-TACH AND WAS PULSELESS ON 1/12. MED HX REMARKABLE FOR CURRENT MI, HX OF STROKE. SHE WAS RESUSCITATED AND PLACED ON A VENTILATOR. JUST AFTER THE CODE IT WAS DISCOVERED THAT THE 250ML BAG OF HEPARIN 100UNITS/ML WAS EMPTY. THE BAG HAD BEEN HUNG 2-3 HOURS PRIOR TO THE CODE. IT WAS DETERMINED POST CODE THAT THE PATIENT PTT'S WERE ELEVATED. LABS WERE FOLLOWED AND LATER THAT DAY THE PTT'S CAME DOWN INTO NORMAL RANGE. SHE DID NOT APPARENTLY HAVE ANY BLEEDING EPISODES OF ANY KIND. THE REPORTS THAT PHARMACY CAN SEE IN DOSE TRAC SHOWED THAT THE HEPARIN WAS PROGRAMMED CORRECTLY TO INFUSE AT 8ML (800 UNITS/HR). THAT SAME PUMP WAS USED TO INFUSE A 1000 ML BOLUS OF 0.9% SALINE DURING THE CODE(990ML/HR). LATER IN THE SAME DAY THIS PUMP WAS USED TO INFUSE AMIODARONE IV. I HAD THE NURSE REMOVE THIS PUMP FROM PATIENT SO THAT WE COULD HAVE IT CHECKED OUT. THE OTHER PUMP HAD BEEN USED TO INFUSE FENTANYL(POST CODE), ZOSYN 50ML INTERMITTENTLY Q8H, AND SALINE AT 80 ML/HR (PER PUMP REPORT). TWO PUMPS WERE IN USE AT THE TIME AN ADVERSE EVENT OCCURRED. THIS REPORT IS FOR THE PUMP THAT WAS USED TO ADMINISTER THE FENTANYL, ZOSYN, AND SALINE. IMPORTER REPORT 2532083-2021-00002 IS BEING FILED FOR THE PUMP DELIVERING THE HEPARIN. THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). , ",
    "analysis_timestamp": "2025-10-07T10:43:11.694866"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Alarm malfunction indicating air in line during infusions",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": false,
    "medication_affected": "Epinephrine and Norepinephrine",
    "timeline_critical": true,
    "severity_score": 3,
    "key_evidence": "The Braun pumps alarm 'Air in line' during infusions of critical drugs in cardiac anesthesia despite re-priming attempts.",
    "reasoning": "The reported issue of the INFUSOMAT® device alarming 'Air in line' during infusions of critical medications like Epinephrine and Norepinephrine in cardiac anesthesia settings is concerning. While no injury was reported in this specific incident, the continuous alarm could potentially lead to treatment delays, interruptions, or distractions during critical moments, impacting patient care. Although the device malfunction did not directly cause cardiac arrest or life-threatening events in this case, it poses a risk to patient safety by potentially affecting the timely delivery of essential medications.",
    "device_failure_mode": "The device's alarm system falsely indicating air in line during medication infusions",
    "patient_outcome": "No injury reported in this specific incident",
    "report_number": "9797205",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INTERNAL REPORT NUMBER (B)(4). NO SAMPLE WAS PROVIDED FOR FURTHER EVALUATION. WITHOUT THE ACTUAL DEVICE AND/OR LOT NUMBER, A THOROUGH INVESTIGATION COULD NOT BE PERFORMED. WE WILL MAINTAIN THIS REPORT FOR FURTHER REFERENCES AND CONTINUE TO MONITOR OTHER REPORTS FOR SIMILAR OCCURRENCES. IF A SAMPLE AND/OR ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP WILL BE SUBMITTED. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: IT WAS REPORTED THAT THERE IS AIR IN LINE DURING USE. DESCRIPTION OF REPORTED ISSUE: \"I HAVE NOTICED, AND OTHERS HAVE AGREED, THAT THE BRAUN PUMPS ALARM \"AIR IN LINE\" WHEN INFUSIONS RUN DURING A CASE OR WHEN THE CARDIAC PATIENTS ARE IN THE ICU/CVCU. DESPITE SEVERAL ATTEMPTS AT RE-PRIMING VIA THE PUMP OR MANUALLY IT CONTINUES TO BE A PROBLEM AS THEY CONTINUE TO ALARM. THIS OCCURS OFTEN WITH BOTH EPINEPHRINE AND NOREPINEPHRINE TWO CRITICAL DRUGS IN CARDIAC ANESTHESIA.\" NO INJURY REPORTED. , ",
    "analysis_timestamp": "2025-10-07T10:43:15.879332"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Incorrect medication delivery due to pump confusion",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Cardizem",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "Patient experienced HR issues (pauses, bradycardia) and decreased BP. About 15 min after Cardizem was discontinued, patient coded.",
    "reasoning": "The incident report describes a critical medication delivery error where the Infusomat pump malfunctioned, leading to the incorrect infusion of Cardizem instead of Lactated Ringer solution. This error directly contributed to the patient experiencing heart rate issues and decreased blood pressure, ultimately resulting in a cardiac arrest. The timeline of events indicates a rapid deterioration in the patient's condition following the incorrect medication delivery.",
    "device_failure_mode": "The Infusomat pump failed to deliver the intended Lactated Ringer solution and instead delivered Cardizem at an incorrect rate, leading to medication errors and adverse patient outcomes.",
    "patient_outcome": "The patient experienced cardiac arrest after the incorrect infusion of Cardizem, highlighting the severe consequences of the device malfunction on patient safety.",
    "report_number": "8383309",
    "event_date": "00-00-0000",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:EXEMPTION NUMBER E2016018 . B. BRAUN INC. (BBMI) (IMPORTER) IS SUBMITTING THE REPORT ON BEHALF OF B. BRAUN MELSUNGEN AG (MANUFACTURER). THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER (B)(4). THE ACTUAL DEVICE INVOLVED IN THE REPORTED INCIDENT WAS NOT RETURNED FOR EVALUATION. WITHOUT THE ACTUAL DEVICE A THOROUGH SAMPLE ANALYSIS COULD NOT BE PERFORMED AND NO SPECIFIC CONCLUSIONS CAN BE DRAWN. NO ADVERSE QUALITY TRENDS OF THIS NATURE WERE IDENTIFIED DURING THE COMPLAINT REVIEW PROCESS FOR THE REPORTED CATALOG NUMBER. IF ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE A FOLLOW-UP REPORT WILL BE FILED. , Additional Manufacturer Narrative:EXEMPTION NUMBER E2016018 B. BRAUN INC. (BBMI) (IMPORTER) IS SUBMITTING THE REPORT ON BEHALF OF B. BRAUN MELSUNGEN AG (MANUFACTURER). THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN MEDICAL INC. INTERNAL REPORT NUMBER(B)(4). THE INVESTIGATION INTO THIS REPORTED EVENT IS ONGOING. ADDITIONAL ATTEMPTS TO GET ADDITIONAL INFORMATION AND TO RECEIVE THE DEVICE ARE BEING MADE. A FOLLOW-UP REPORT WILL BE SUBMITTED WHEN THE RESULTS OF THE INVESTIGATION ARE AVAILABLE. , Description of Event or Problem:AS REPORTED ON MEDWATCH REPORT : (B)(4). PATIENT ARRIVED IN THE SICU AFTER SURGERY AND POST-OP RECOVERY WITH THREE (3) IV INFUSIONS CONNECTED; HEPARIN (700 UNITS/HR), LACTATED RINGER (50 CC/HR), AND CARDIZEM WHICH WAS BELIEVED TO BE STOPPED. AFTER ONE PUMP ALARMED FOR AN UPSTREAM OCCLUSION, IT WAS DISCOVERED THAT THE PUMP BELIEVED TO BE INFUSING THE LR SOLUTION HAD ACTUALLY BEEN DELIVERING THE CARDIZEM AT 50 CC/HR. THE LR SOLUTION WAS DELIVERING BY GRAVITY, WITHOUT A PUMP, AND ANOTHER PUMP HAD AN LR SOLUTION PREPARED AND LOADED, BUT WAS NOT DELIVERING. HEPARIN WAS INFUSING CORRECTLY. THE CARDIZEM IV WAS IMMEDIATELY DISCONTINUED. PATIENT EXPERIENCED HR ISSUES (PAUSES, BRADYCARDIA) AND DECREASED BP. ABOUT 15 MIN AFTER CARDIZEM WAS DISCONTINUED, PATIENT CODED. , ",
    "analysis_timestamp": "2025-10-07T10:43:18.778118"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Air entering the patient's bloodstream due to improper priming of IV tubing",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Not applicable",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The patient experienced an immediate decrease in heart rate, progressing to complete cardiopulmonary arrest. X-ray and CT images revealed air in heart and liver vessels and in ventricles. Air had entered the patient via the peripheral IV congruent with priming of the tubing.",
    "reasoning": "The incident report clearly indicates that the patient's cardiac arrest was directly related to air entering the patient's bloodstream, leading to air embolism. This air embolism was a result of improper priming of the IV tubing, which allowed air to enter the patient's circulation. The immediate decrease in heart rate and subsequent cardiopulmonary arrest strongly suggest a direct correlation between the device malfunction (improper priming) and the life-threatening event.",
    "device_failure_mode": "Improper priming of IV tubing leading to air entering the patient's bloodstream",
    "patient_outcome": "The patient underwent extensive interventions including CPR, intubation, mechanical ventilation, and other procedures. The eventual outcome of the patient is yet to be determined.",
    "report_number": "7045581",
    "event_date": "10-12-2017",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Description of Event or Problem:PATIENT'S EXISTING MAINTENANCE IV HAD COMPLETED. THE NURSE INSTALLED A NEW MAINTENANCE IV TUBING INTO THE INFUSION PUMP, PRIMED THE TUBING SET, AND STARTED THE PUMP. THE PATIENT EXPERIENCED AN IMMEDIATE DECREASE IN HEART RATE, PROGRESSING TO COMPLETE CARDIOPULMONARY ARREST THAT LASTED OVER 40 MINUTES. X-RAY AND CT IMAGES REVEALED AIR IN HEART AND LIVER VESSELS AND IN VENTRICLES. AIR HAD ENTERED THE PATIENT VIA THE PERIPHERAL IV CONGRUENT WITH PRIMING OF THE TUBING; HOWEVER, THE EXACT SEQUENCE OF EVENTS IS UNKNOWN. INTERVENTION AND OTHER THERAPY INCLUDED NRP (CPR); INTUBATION; MECHANICAL VENTILATION; CENTRAL UA/UV LINES; THORACENTESIS; CARDIAC TAP; EKG; ECHO; CT; MRI; ANTI-EPILEPTICS; SEDATION. THE PATIENT'S EVENTUAL OUTCOME IS YET TO BE DETERMINED. THE END USER LATER DEMONSTRATED KNOWLEDGE AND COMPETENCY IN CHANGING THE IV SET UP AND ADMINISTERING THE FLUIDS. THE INFUSION PUMP WAS EVALUATED AND NO EVIDENCE OF MALFUNCTION WAS FOUND IN ITS EVENTS LOG. THE PUMP'S AIR DETECTION AND OCCLUSION PRESSURE ALARMS WERE VERIFIED TO OPERATE WITHIN ACCEPTABLE LIMITS. MANUFACTURER RESPONSE FOR INTRAVENOUS INFUSION PUMP, INFUSOMAT SPACE (PER SITE REPORTER): MANUFACTURER'S RESPONSE IS PENDING THEIR RECEIPT AND INSPECTION OF THE PUMP. , ",
    "analysis_timestamp": "2025-10-07T10:43:23.355167"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Potential air embolism due to device malfunction",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Not specified in the report",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The pump was started at a rate of 6.5 ml/hr and operated without interruption for 29 minutes until it alarmed for a downstream occlusion. The patient event occurred at about the same time as the priming. Initial appearance of air was seen via CXR located within the heart with branching lucencies over the inferior portion of the hepatic shadow.",
    "reasoning": "The report describes a premature female patient who experienced a cardiovascular event requiring CPR, neonatal resuscitation, intubation, and mechanical ventilation after the infusion pump was used. The timeline of events suggests a potential correlation between the pump operation and the patient's adverse event. Although the manufacturer's investigation did not confirm the reported issue, the fact that the pump alarmed for a downstream occlusion around the time of the patient event raises concerns about a possible device malfunction contributing to the air embolism. The presence of air in the heart and liver vessels further supports the possibility of an air embolism related to the pump operation.",
    "device_failure_mode": "The pump may have failed to detect or prevent air in the line, leading to an air embolism when the infusion was initiated.",
    "patient_outcome": "The patient's current status is stable on antiepileptic medications, tolerating full gavage feedings, and room air. The long-term impact of the air embolism on the patient's health is not specified in the report.",
    "report_number": "6984653",
    "event_date": "10-12-2017",
    "device_name": "INFUSOMAT®",
    "original_event_text": "Additional Manufacturer Narrative:(B)(4). (B)(4) (IMPORTER) IS SUBMITTING THE REPORT ON BEHALF OF B. BRAUN (B)(4) (MANUFACTURER). (B)(4). THE INVESTIGATION INTO THIS REPORTED EVENT IS ONGOING. ATTEMPTS ARE BEING MADE TO GET THE DEVICE INVOLVED RETURNED FOR EVALUATION, TO GET ADDITIONAL INFORMATION ON THE INCIDENT, AND TO FIND OUT THE PATIENT OUTCOME. A FOLLOW-UP REPORT WILL BE SUBMITTED WHEN THE RESULTS OF THE INVESTIGATION ARE AVAILABLE. , Description of Event or Problem:AS REPORTED BY USER FACILITY: REPORTS 34 WEEK, PREMATURE FEMALE HAD AIR EMBOLISM. NURSE PRIMED SET VIA PUMP. INFUSED FOR TWO (2) PURGE CYCLES, BUT THE SECOND CYCLE WAS INTERRUPTED BEFORE COMPLETION (PER PUMP LOG). ATTACHED SET TO UMBILICAL CATHETER AND BEGAN MAINTENANCE INFUSION. AT THIS TIME PATIENT HAD CARDIOVASCULAR EVENT REQUIRING CPR, NEONATAL RESUSCITATION. PATIENT INTUBATED AND MECHANICAL VENTILATION STARTED. X-RAY AND CT SCAN CONFIRMED AIR IN VENTRICLE, HEART AND LIVER VESSELS. THORACENTESIS AND CARDIAC TAP PERFORMED. PATIENT OUTCOME IS NOT KNOWN AT THIS TIME. CUSTOMER DID NOT KNOW OF ANY OTHER INVASIVE DEVICES OTHER THAN UMBILICAL CATHETER IN USE ON PATIENT AT TIME OF INCIDENT. , Additional Manufacturer Narrative:(B)(4). FAILURE ANALYSIS AND INVESTIGATION RESULTS DID NOT CONFIRM THE REPORTED ISSUE. UPON RECEIPT THE ACTUAL PUMP INVOLVED WAS VISUALLY AND FUNCTIONALLY INSPECTED. THREE (3) AIR IN LINE TESTS WERE PERFORMED WITH 0.4 ML AIR BUBBLE, AND ALL THREE (3) TIMES THE PUMP ALARMED AIR IN LINE. AIR SENSOR TESTS WITH BOTH AIR AND FLUID WERE PERFORMED, ALL RESULTS WERE WITHIN SPECIFICATION. A DELIVERY ACCURACY TEST WAS ALSO PERFORMED, WHICH PERFORMED WITHIN SPECIFICATION WITH NO INTERRUPTIONS OR ALARMS. THE HISTORY LOG FILES WERE ALSO REVIEWED, AND SHOWED NO ABNORMALITIES THAT WOULD INDICATE THE PUMP WAS NOT PERFORMING WITH SPECIFICATION. REVIEW OF THE DISCREPANCY MANAGEMENT SYSTEM DATABASE PERFORMED FOR THE REPORTED LOT NUMBER DID NOT REVEAL ANY ABNORMALITIES OR NONCONFORMANCES OF THIS NATURE. NO ADVERSE QUALITY TRENDS OF THIS NATURE WERE IDENTIFIED DURING THE COMPLAINT REVIEW PROCESS FOR THE REPORTED CATALOG NUMBER. THE PUMP OPERATED AS INTENDED AND THE REPORTED FAILURE COULD NOT BE REPRODUCED. BASED ON THE RESULTS OF THE INVESTIGATION, NO CONCLUSIONS CAN BE MADE REGARDING THE CAUSE OF THE REPORTED EVENT. IF ADDITIONAL INFORMATION BECOMES AVAILABLE, A FOLLOW UP REPORT WILL BE SUBMITTED. , Description of Event or Problem:ADDITIONAL INFORMATION RECEIVED FROM USER FACILITY: THE PUMP DID NOT ALARM DURING TUBE LOADING AND PRIMING. THEN THE PUMP WAS STARTED AT A RATE OF 6.5 ML/HR AND OPERATED WITHOUT INTERRUPTION FOR 29 MINUTES UNTIL IT ALARMED FOR A DOWNSTREAM OCCLUSION. BUT THE PATIENT EVENT OCCURRED AT ABOUT THE SAME TIME AS THE PRIMING. THE INITIAL APPEARANCE OF AIR APPEARED VIA CXR LOCATED WITHIN THE HEART (I CANNOT COMMENT ON SPECIFIC LOCATION) WITH BRANCHING LUCENCIES OVER THE INFERIOR PORTION OF THE HEPATIC SHADOW. A CT BRAIN THAT NIGHT SHOWED \"VENOUS AIR\" ACCORDING TO THE RADIOLOGY READING WITH MRI THE NEXT DAY NOT COMMENTING ON IT. QUESTIONED FOR PORTAL VENOUS GAS. CURRENT PATIENT STATUS: PATIENT IS IN STABLE CONDITION ON 2 ANTIEPILEPTIC MEDICATIONS. SHE IS IN ROOM AIR. SHE IS TOLERATING FULL GAVAGE FEEDINGS. , ",
    "analysis_timestamp": "2025-10-07T10:43:31.650951"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Medication infusion error leading to over-infusion",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Norepinephrine",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "Reports over infusion. Patient did have respiratory and cardiac code.",
    "reasoning": "The incident report clearly indicates an over-infusion of norepinephrine, a critical vasopressor medication, which led to a cardiac arrest event in the patient. The additional narrative mentions that the patient expired after care was de-escalated post-code. The user facility reported an over-infusion of norepinephrine, and the patient subsequently experienced a respiratory and cardiac code, indicating a severe adverse event. The manufacturer's narrative states that the pump's operational log showed no malfunction, but without the actual pump for evaluation, the root cause could not be determined. However, the key evidence of over-infusion leading to a cardiac arrest strongly suggests a device malfunction in medication delivery.",
    "device_failure_mode": "Incorrect infusion rate resulting in over-infusion of norepinephrine",
    "patient_outcome": "The patient expired after experiencing a cardiac arrest event following the over-infusion of norepinephrine.",
    "report_number": "5701644",
    "event_date": "05-04-2016",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Additional Manufacturer Narrative:(B)(4). A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. (B)(4). IN A FOLLOW UP WITH THE FACILITY, THE REPORTER STATED THAT THE PATIENT DID EXPIRE. UPON CONFERRING WITH THE FAMILY, CARE WAS DEESCALATED AFTER CODE. THE REPORTER STATED THAT THE PATIENT WAS TRANSFERRED TO THEIR LONG TERM SPECIALTY CARE ON (B)(6) 2016 WITH DIAGNOSIS OSTEOMYELITIS WITH EPIDURAL ABSCESS AND MITRAL VALVE ENDOCARDITIS. THE REPORTER DID NOT HAVE ANY INFORMATION ON ANY PREVIOUS PROCEDURES OR LENGTH OF HOSPITAL STAY. PATIENT WAS TRANSFERRED ON VASOPRESSORS AND WAS ON THEM WHOLE LENGTH OF STAY. PHYSICIAN SPOKE WITH FAMILY AT TIME OF INCIDENT AND IT WAS DECIDED TO MAKE PATIENT DNR WITH COMFORT MEASURES AS HER CONDITION HAD BEEN DETERIORATING FOR THE ENTIRE STAY. THE REPORTER ALSO STATED THAT 250 ML OF NOREPINEPHRINE WAS INFUSED IN UNDER 30 MINUTES CONCENTRATION WAS 4MG IN 250 ML TITRATING DRUG BELIEVED WAS GIVING 6 TO 7 MIC/KG FOR (B)(6) PATIENT, FEMALE. THE DEVICE INVOLVED HAS NOT BEEN RECEIVED FOR EVALUATION AND THE INVESTIGATION IS ONGOING AT THIS TIME. A FOLLOW UP WILL BE SUBMITTED WHEN THE INVESTIGATION RESULTS BECOME AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY: REPORTS OVER INFUSION. OCCURRED (B)(6) 2016. DRUG WAS NOREPINEPHRINE, CONCENTRATION 4 MG IN 250 ML. NOT SURE ON RATE ORDER RATE INFUSED, BUT DOES KNOW A SECOND BAG WAS HUNG. PATIENT DID HAVE RESPIRATORY AND CARDIAC CODE. , Additional Manufacturer Narrative:(B)(4). THE PUMP'S OPERATIONAL LOG WAS REVIEWED AND THERE WERE NO INDICATION THAT THE PUMP MALFUNCTIONED. BASED ON THE RESULTS OF THE INVESTIGATION, THE PUMP OPERATED AS INTENDED. MULTIPLE UNSUCCESSFUL ATTEMPTS WERE MADE TO OBTAIN THE PUMP. WITHOUT THE ACTUAL PUMP TO EVALUATE NO ROOT CAUSE COULD BE DETERMINED. IF THE PUMP AND/OR ANY ADDITIONAL PERTINENT INFORMATION BECOMES AVAILABLE, A FOLLOW UP REPORT WILL BE SUBMITTED. , ",
    "analysis_timestamp": "2025-10-07T10:43:37.078154"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Medication infusion rate discrepancy",
    "caused_cardiac_arrest": true,
    "contributed_to_death": true,
    "life_threatening": true,
    "medication_affected": "Total Parenteral Nutrition (TPN)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "The infusion which should be infused in 10 hours has finished within one hour. The pump was stopped by alarm 'too few drops'. The patient received cardiac arrest and later died.",
    "reasoning": "The incident report clearly indicates a critical malfunction in the Infusomat Space device during the administration of Total Parenteral Nutrition (TPN) to a patient. The device failed to deliver the medication at the prescribed rate, causing a rapid infusion that led to a life-threatening situation for the patient. The abrupt cessation of medication delivery and subsequent discovery of the infusion finishing within one hour directly contributed to the patient's cardiac arrest and eventual death. The device's failure to function as intended during a critical moment of medication administration had severe consequences for the patient's health.",
    "device_failure_mode": "The device failed to regulate the infusion rate of TPN as programmed, resulting in an alarm indicating 'too few drops' and ultimately stopping the infusion prematurely.",
    "patient_outcome": "The patient experienced cardiac arrest, required resuscitation efforts, and unfortunately passed away despite intervention.",
    "report_number": "5050444",
    "event_date": "01-27-2015",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Additional Manufacturer Narrative:(B)(4). THE DEVICE HAS BEEN RECEIVED FROM THE USER FACILITY AT OUR BBM LABORATORY IN (B)(4) AND THE INVESTIGATION IS ON GOING AT THIS TIME. A FOLLOW-UP REPORT WILL BE PROVIDED WHEN THE EXAMINATION RESULTS ARE AVAILABLE. , Description of Event or Problem:AS REPORTED BY THE USER FACILITY (TRANSLATION OF USER FACILITY INFORMATION BY BBM SALES ORGANIZATION IN (B)(6)): \"AN (B)(6) WOMAN WAS TREATED AT WARD 128 (NEPHROLOGY AND RHEUMATOLOGY) DURING THE PERIOD BETWEEN (B)(6) 2014 - (B)(6) 2015. HISTORY OF THE PATIENT: RHEUMATOID ARTHRITIS AND CHRONIC ILEUS PROBLEMS. THE PATIENT ARRIVED WITH FEVER AND REDUCED GENERAL CONDITION. DURING HER STAY AT THE WARD, SHE WAS TREATED FOR VARIOUS INFECTIONS. SHE HAS A TUNNELED CVC WITH TPN (TOTAL PARENTERAL NUTRITION). IN THE EVENING ON THE (B)(6) 2015 THE PATIENT FEELS SICK AND HER STOMACH HURTS. THE NURSE WHO IS ON NIGHT SHIFT IS CONNECTING A NEW DRIP TO THE PATIENT AS PRESCRIBED. WHEN SHE IS CHECKING ON THE PATIENT AT 23:10 PM SHE FINDS THE PATIENT NON RESPONSIVE AND STARTS IMMEDIATELY CPR AND CALLS FOR THE ANESTHETIC TEAM ON DUTY AND TOGETHER THEY TREAT THE PATIENT. THE NURSE DISCOVERS THEN THAT THE INFUSION WHICH SHOULD BE INFUSED IN 10 HOURS HAS FINISHED WITHIN ONE HOUR. SHE INFORMS THE ANESTHESIOLOGIST. THE PATIENT IS TRANSFERRED TO ICU WHERE SHE ONCE AGAIN RECEIVES CARDIAC ARREST AND LATER DIES AT 01:20 AM ON THE (B)(6) 2015\" , Additional Manufacturer Narrative:(B)(4). RESULT OF EXAMINATION: THE HISTORY LOG FILES OF THE PROVIDED SAMPLE WERE READ AND ANALYZED. THE INDICATED THERAPY WAS STARTED ON (B)(6) 2015 WITH A RATE OF 1100 ML/H AND STOPPED BY ALARM \"TOO FEW DROPS\". THE PUMP WAS SWITCHED OFF. ON (B)(6) 2015 DURING DAYTIME, THE PUMP WAS RESTARTED AND THE DELIVERY RATE WAS REPEATEDLY CHANGED AND THE INFUSION STARTED EACH TIME FOR A SHORT WHILE. THEREUPON THE SAMPLE WAS SUBJECTED TO A VISUAL AND FUNCTIONAL EXAMINATION. NO EXTERNAL DAMAGES WERE FOUND. THE DEVICE SHOWED AGE-BASED MARKS OF USE AND SLIGHT CONTAMINATIONS. THE SPACELINE, WHICH WAS ENGAGED FOR TECHNICAL PURPOSES, WAS DEPENDABLY IDENTIFIED AND COULD BE SELECTED. A START-UP WAS POSSIBLE WITHOUT RESERVATIONS. THE ATTACHED DRIP SENSOR WAS TESTED AND WORKED WITHIN SPECIFICATION. FOR CHECKING THE DELIVERY ACCURACY THE DEVICE WAS TESTED ACCORDING TO THE REQUIREMENTS OF THE TECHNICAL SAFETY CHECK THREE TIMES AND A MEASUREMENT ACCORDING TO (B)(4) WAS PERFORMED. ALL MEASURED VALUES WERE WITHIN SPECIFICATION. INSIDE THE DEVICE NO DAMAGES OR SIGNS, WHICH WERE ABLE TO CAUSE THE DESCRIBED MALFUNCTION WERE FOUND. THE PUMP OPERATED AS INTENDED AND THE REPORTED FAILURE COULD NOT BE REPRODUCED. BASED ON THE RESULTS OF THIS INVESTIGATION, NO CONCLUSIONS CAN BE MADE REGARDING THE CAUSE OF THE EVENT. , ",
    "analysis_timestamp": "2025-10-07T10:43:40.890235"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Medication over-infusion",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Angiomax",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "Medication delivered in 10-15 minutes instead of 2 hours as calculated, no patient injury reported.",
    "reasoning": "The incident report describes a case where the IV pump delivering Angiomax in the cardiac cath lab resulted in an over-infusion of the medication. The dosage was based on the patient's weight, but the medication was delivered at a much faster rate than intended, potentially leading to a life-threatening situation. While no patient injury was reported in this specific instance, over-infusion of medications like Angiomax can have serious consequences, especially in cardiac patients.",
    "device_failure_mode": "The Infusomat Space pump likely malfunctioned by delivering the medication at a rate significantly higher than the programmed 21 ml/hr, resulting in the rapid administration of the medication.",
    "patient_outcome": "No patient injury reported, but the rapid delivery of Angiomax could have led to adverse effects such as bleeding or other complications in a different scenario.",
    "report_number": "3856345",
    "event_date": "05-14-2014",
    "device_name": "INFUSOMAT SPACE - US VERSION",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: OVER INFUSION: ADMINISTERING THE MEDICATION ANGIOMAX IN THE CARDIAC CATH LAB, DOSAGE BASED ON WEIGHT: WT = (B)(6) KILOS, THE IV PUMP RATE SET AT 21 ML/HR, 1.75MCG/KILO/HR. FORTY ML TOTAL VOLUME, PRELIMINARY INFORMATION - UNSURE IF A BOLUS WAS PROVIDED, BUT LINE WAS NOT FLUSHED AFTER THE BOLUS. MEDICATION DELIVERED THE 40ML IS 10-15 MINUTES AS OPPOSED TO 2 HRS AS WHAT WAS CALCULATED. NO PATIENT INJURY. REFERENCE MFR %23 9610825-2014-00204. , ",
    "analysis_timestamp": "2025-10-07T10:43:47.317582"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump malfunction during vasopressor infusion",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Phenylephrine",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "Patient's BP dropped significantly during the infusion, and the malfunction alarm of the IV pump was activated.",
    "reasoning": "The incident report describes a situation where a patient's blood pressure dropped significantly during the infusion of phenylephrine, a critical vasopressor medication. The IV pump infusing phenylephrine was alarming softly, indicating a malfunction. The nurse had to switch pumps, and the patient's blood pressure improved after the infusion was restarted. This indicates a direct correlation between the pump malfunction and the life-threatening event of hypotension. While the malfunction did not directly cause cardiac arrest or death in this case, it did contribute to a life-threatening situation.",
    "device_failure_mode": "The IV pump malfunctioned during the infusion of phenylephrine, potentially leading to underdelivery of the medication and inadequate blood pressure support.",
    "patient_outcome": "The patient's blood pressure dropped to 64/29 but improved after about 10 minutes once the infusion was restarted.",
    "report_number": "3769869",
    "event_date": "01-28-2014",
    "device_name": "INFUSOMAT SPACE - US VERSION",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: \"HEARD PATIENT'S CARDIAC MONITOR ALARMING, ON ENTERING PATIENT'S ROOM, PATIENT'S BP WAS 70'S/40'S AND HER IV PUMP THAT WAS INFUSING PHENYLEPHRINE WAS ALARMING THE MALFUNCTION ALARM VERY SOFTLY. RN HAD TO SWITCH PUMPS FOR PHENYLEPHRINE BY THE TIME INFUSION WAS RESTARTED BP 64/29. PATIENT'S BP CAME BACK UP AFTER ABOUT 10 MINUTES. PUMP GIVEN TO (B)(6), REPORT WAS GIVEN TO (B)(6) ABOUT EVENTS.\"(B)(4). , ",
    "analysis_timestamp": "2025-10-07T10:43:52.745071"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump malfunction leading to medication infusion interruption",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "The nurse noted that the tubing door was partially open and the medication had stopped infusing. The patient became hemodynamically unstable and had another cardiac arrest during the switch to another pump.",
    "reasoning": "The incident report describes a clear malfunction of the Infusomat Space pump during the infusion of Levophed, a critical vasopressor medication used to support blood pressure in hemodynamically unstable patients. The pump exhibited abnormal behavior with buzzing, vibrating, and flashing lights, indicating a significant deviation from normal operation. The tubing door being partially open resulted in the medication infusion being interrupted, which could have directly contributed to the patient's hemodynamic instability and subsequent cardiac arrest. The need to switch to another pump further delayed the delivery of essential medication, potentially exacerbating the patient's condition.",
    "device_failure_mode": "The Infusomat Space pump experienced a malfunction where the tubing door was partially open, leading to the interruption of medication infusion and subsequent inability to resume infusion using previous settings.",
    "patient_outcome": "The patient experienced hemodynamic instability and had another cardiac arrest during the pump switch, indicating a critical deterioration in their condition.",
    "report_number": "3733720",
    "event_date": "03-20-2014",
    "device_name": "INFUSOMAT SPACE - US VERSION",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: NURSE WENT INTO PATIENT'S ROOM TO HANG A NEW BOTTLE OF PRECEDEX. WHILE HE WAS IN THE ROOM, HE NOTED THAT THE BATTERY LIFE OF PUMP INFUSING THE LEVOPHED WAS 1/4. IN AN ATTEMPT TO BE PROACTIVE, THE NURSE DETACHED THE PUMP AND ATTEMPTED TO SWITCH POWER SOURCE, BY UTILIZING THE STACKABLE SPACE SAVER. (THIS IS A COMMON AND APPROPRIATE PROACTIVE ACCORDING TO STAFF AND TEAM LEADER). AFTER THE PUMP WAS DETACHED, IT STARTED BUZZING/VIBRATING LOUDLY, WITH FLASHING LIGHTS (RED, YELLOW AND BLUE). PER THE NURSE, THIS IS NOT TYPICAL. THE NURSE NOTED A SPLIT SCREEN ON THE PUMP'S SCREEN, WITH THE RIGHT SIDE OF THE SCREEN SHOWING THE OPEN DOOR SYMBOL, AND THE TEXT \"ROLLER OPEN.\" AT THIS TIME, THE NURSE ALSO NOTED THAT THE TUBING DOOR WAS PARTIALLY OPEN AND THE MEDICATION HAD STOPPED INFUSING. (PLEASE NOTE THAT IT IS A TWO-STEP PROCESS UNDER NORMAL CIRCUMSTANCES TO OPEN THE TUBING DOOR. AFTER THE 'OPEN DOOR' BUTTON IS PUSHED, YOU ARE AGAIN ASKED TO VERIFY ON THE SCREEN THAT YOU WANT THE TUBING DOOR OPEN). THE NURSE WAS EVENTUALLY ABLE TO OPEN THE TUBING DOOR IN AN EFFORT TO RESUME INFUSION. IT APPEARS AS IF THE PUMP HAD 'REBOOTED', AND THE NURSE WAS UNABLE TO RESUME INFUSION USING PREVIOUS SETTINGS. THE NURSE HAD TO REPROGRAM ALL GTT SETTINGS. (TYPICALLY IF YOU ARE GIVEN THE CHOICE TO RESUME PREVIOUS INFUSION). THE NURSE THEN SWITCHED THE LEVOPHED TO ANOTHER PUMP AND DURING THE SWITCH; THE PATIENT BECAME HEMODYNAMICALLY UNSTABLE AND HAD ANOTHER CARDIAC ARREST. REFERENCE MFR %23 9610825-2014-00077. , ",
    "analysis_timestamp": "2025-10-07T10:43:59.603792"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Failure to deliver medication due to drop sensor warning",
    "caused_cardiac_arrest": true,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Levophed (norepinephrine)",
    "timeline_critical": true,
    "severity_score": 9,
    "key_evidence": "PUMP FAILED TO DELIVER LEVOPHED YESTERDAY EVENING... PT TO HAVE A CARDIAC ARREST... PT'S BLOOD PRESSURE WAS NOTED TO BE DRIFTING DOWN... PUMP WAS NOTED WITH WARNING THAT STATED DROP SENSOR... THE LEVOPHED GTT WAS NOT INFUSING... PT WENT ASYSTOLE.",
    "reasoning": "The incident report clearly indicates that the Infusomat Space pump failed to deliver Levophed, a critical vasopressor medication, due to a drop sensor warning. This failure directly contributed to the patient's deteriorating blood pressure, leading to a cardiac arrest event. The RN's attempt to increase the medication infusion to stabilize the patient was thwarted by the pump malfunction, resulting in a life-threatening situation. The patient's asystole following the pump failure underscores the critical nature of the malfunction.",
    "device_failure_mode": "The device failed to infuse the medication despite the RN's attempt to increase the infusion rate, likely due to a drop sensor warning that prevented proper medication delivery.",
    "patient_outcome": "The patient experienced a cardiac arrest but was successfully resuscitated after resuscitative efforts. The patient remains under care at the facility.",
    "report_number": "3753592",
    "event_date": "03-20-2014",
    "device_name": "INFUSOMAT SPACE - US VERSION",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: PUMP FAILED TO DELIVER LEVOPHED YESTERDAY EVENING (B)(6) 2014 THAT CAUSED A PT TO HAVE A CARDIAC ARREST. RESUSCITATIVE EFFORTS WERE SUCCESSFUL AND THE PT REMAINS AT SSM SJHC. FAMILY WAS PRESENT. ATTENDING PHYSICIAN WAS PRESENT. PT'S BLOOD PRESSURE WAS NOTED TO BE DRIFTING DOWN IN THE 40'S. PT WAS CURRENTLY ON LEVOPHED INFUSION AT 90 MCG/KG/MIN. RN WENT TO ROOM TO TURN LEVOPHED UP TO INCREASE BP. PUMP WAS NOTED WITH WARNING (BUT NO ALARM) THAT STATED DROP SENSOR. THE RN NOTED THAT THE LEVOPHED GTT WAS NOT INFUSING. PT'S BP CONTINUED TO DROP AND CODE BLUE CALLED. PT WENT ASYSTOLE. NEW PUMP OBTAINED AND LEVOPHED RESTARTED. PLEASE REFER MFR REPORT%23 9610825-2014-00076. , ",
    "analysis_timestamp": "2025-10-07T10:44:05.359542"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Medication delivery interruptions and alarms",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Not specified",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The pump experienced multiple alarms related to air bubbles and rate limits, leading to frequent interruptions in medication delivery.",
    "reasoning": "The Infusomat Space pump experienced a series of malfunctions and alarms during the infusion process, including air bubble alarms and rate limit alarms. These interruptions in medication delivery could have potentially compromised the patient's treatment, especially in a critical care setting like a cardiac unit. While the device did not directly cause cardiac arrest or death in this specific incident, the frequent interruptions and malfunctions posed a significant risk to the patient's well-being.",
    "device_failure_mode": "The device failed to maintain a consistent and uninterrupted infusion of medication due to repeated alarms and interruptions.",
    "patient_outcome": "No injury to the patient was reported in this specific incident, but the frequent interruptions in medication delivery could have impacted the effectiveness of treatment and posed a potential risk to the patient's health.",
    "report_number": "2542997",
    "event_date": "08-16-2011",
    "device_name": "INFUSOMAT SPACE - US VERSION",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY. (B)(4), 1 ITEM. REPORTS OVER INFUSION. DATE OF INCIDENT NOT KNOWN. DRUG INFUSING UNK. NO INJURY TO PT. OCCURRED ON CARDIAC UNIT, PT RECEIVING CONTINUOUS INFUSION WHILE IN HOSPITAL BED, INFUSION SET FOR 8 ML/HR 500 ML BAG, NURSE CAME BACK IN 4 HOURS AND ONLY 20 MLS LEFT IN BAG. HOSPITAL BIOMED TESTED THE DEVICE AND FOUND IT TO BE WITHIN SPECS. CUSTOMER WANTS BBRAUN TO INTERPRET LOGS PROVIDED VIA E-MAIL. CUSTOMER IS NOT SENDING PUMP, REPORTS IT IS LOST AT PRESENT TIME. , Additional Manufacturer Narrative:(B)(4). B. BRAUN (B)(4). IS SUBMITTING A SINGLE REPORT ON BEHALF OF B. BRAUN (B)(4) (THE MFR), AND B. BRAUN (B)(4). (THE IMPORTER). THIS REPORT HAS BEEN IDENTIFIED AS B. BRAUN (B)(4). THE ACTUAL PUMP INVOLVED IN THE REPORTED INCIDENT WAS NOT RETURNED FOR EVAL; HOWEVER, THE OPERATIONAL LOG FOR THE INVOLVED PUMP WAS AVAILABLE FOR ANALYSIS. A REVIEW OF THE PUMP'S LOG DOES SHOW A STANDARD INFUSION WITH A RATE OF 8ML/HR AND A VOLUME TO BE INFUSED (VTBI) OF 470ML WAS PROGRAMMED ON (B)(6) 2011 AT 12:04:13PM. AT 12:19:15PM, THE INFUSION WAS STARTED WHEN IMMEDIATELY STOPPED (MANUALLY) AT 12:19:23PM WITH A TOTALED INFUSED OF .01ML OR 100.0% OF THE EXPECTED VOLUME. THE VTBI WAS CHANGED TO 50ML AND THE INFUSION WAS RE-STARTED AT 12:20:25PM. AT 12:22:14PM, THE INFUSION WAS MANUALLY STOPPED WITH A TOTAL VOLUME INFUSED OF 24ML OR 103.1% OF THE EXPECTED VOLUME. AT 12:32:57PM, THE LOG INDICATES THE TUBING WAS CHANGED AND THE VTBI WAS CHANGED TO 100ML. AT 12:34:49PM, THE INFUSION WAS STARTED THEN AT 12:37:04PM, THE INFUSION STOPPED DUE TO AN \"AIR BUBBLE\" ALARM WITH A TOTALED VOLUME INFUSED OF .25ML OR 100.0% OF THE EXPECTED VOLUME. THE ALARM WAS CONFIRMED BY USER AND \"HINT; DISCONNECT PT\" WAS DISPLAYED. AT 12:38:50PM, THE ALARM WAS TURNED OFF AND A \"PURGE\" WAS PERFORMED. A T 12:39:31PM, THE INFUSION WAS RE-STARTED WITH THE SAME RATE OF 100ML/HR THEN AT 12:41:01PM, THE INFUSION STOPPED DUE TO AN \"AIR RATE\" ALARM WITH A TOTALED VOLUME INFUSED OF .20ML OR 100.0% OF THE EXPECTED VOLUME. THE ALARM WAS CONFIRMED AND THE \"HINT; DISCONNECT PATIENT\" MESSAGE WAS DISPLAYED. AT 12:41:53PM, THE ALARM WAS TURNED OFF AND THE INFUSION WAS RESTARTED AND THEN STOPPED AT 12:41:59PM, DUE TO ANOTHER \"AIR RATE\" ALARM WITH A TOTALED VOLUME INFUSED OF .01ML OR 100.0% OF THE EXPECTED VOLUME. AT 12:42:11PM, THE ALARM WAS CONFIRMED AND AT 12:42:19PM, THE \"HINT; DISCONNECT PATIENT\" MESSAGE WAS DISPLAYED. AT 12:42:21PM, A \"PURGE\" WAS PERFORMED AND THE ALARM WAS TURNED OFF. THREE MORE PURGES (12:42:29, 12:42:36 AND 12:42:44) WERE PERFORMED. AT 12:42:55PM, THE INFUSION WAS RE-STARTED THEN AT 12:50:54PM, THE \"HINT; UPPER LIMIT REACHED\" MESSAGE WAS DISPLAYED, THE INFUSING RATE WAS CHANGED TO 20ML/HR; THE TOTALED VOLUME INFUSED WAS 1.07ML OR 100.0% OF THE EXPECTED VOLUME. NOTE: THE INFUSION WAS NOT STOPPED DURING THE RATE CHANGE FROM 100ML/HR TO 20ML/HR. AT 3:18:31PM, THE INFUSION WAS MANUALLY STOPPED WITH A TOTALED VOLUME INFUSED OF 49.19ML OR 100.0% OF THE EXPECTED VOLUME. THE PUMP OPERATED AS INTENDED AND THE REPORTED FAILURE COULD NOT BE REPRODUCED. BASED ON THE RESULTS OF THIS INVESTIGATION, NO CONCLUSIONS CAN BE MADE REGARDING THE CAUSE OF THE EVENT. ALL AVAILABLE INFO HAS BEEN FORWARDED TO THE DEVICE MFR. , ",
    "analysis_timestamp": "2025-10-07T10:44:08.531095"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Medication infusion error resulting in significant overdose",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Dopamine",
    "timeline_critical": true,
    "severity_score": 7,
    "key_evidence": "The patient should have received only 39 mls of dopamine, but 220 mls infused, causing a transient increase in blood pressure. The device history confirmed the appropriate rate setting, but the bag should have lasted 78 hours, not depleted in 8 hours.",
    "reasoning": "The incident report describes a significant medication infusion error where the patient received a massive overdose of dopamine due to the rapid depletion of the medication bag. This resulted in a transient increase in blood pressure, indicating a potential life-threatening event. The device malfunctioned by not delivering the medication at the set rate, leading to a critical situation for the patient.",
    "device_failure_mode": "The device failed to accurately control the infusion rate of dopamine, causing an unintended rapid infusion and overdose.",
    "patient_outcome": "The patient experienced a transient increase in blood pressure, but no other immediate effects were noted. However, such a significant medication overdose could have potentially led to severe cardiovascular complications or other adverse events if not promptly addressed.",
    "report_number": "2544681",
    "event_date": "03-11-2012",
    "device_name": "INFUSOMAT SPACE - US VERSION",
    "original_event_text": "Description of Event or Problem:AS REPORTED BY THE USER FACILITY: \"A PT IN THE CARDIAC SURGICAL INTENSIVE CARE UNIT (CSICU) WAS ON A DOPAMINE HUNG AT 0730 FOR 3.2 ML PER HOUR. AT 1715, THERE WERE ONLY 30 MLS LEFT IN THE BAG. THIS BAG (250ML) SHOULD HAVE HUNG FOR 78 HOURS AT A SETTING OF 3.2 ML. THE PT SHOULD HAVE RECEIVED ONLY 39 MLS NOT THE 220 THAT INFUSED. THIS WAS RUNNING AS A PRIMARY BAG. THE PT'S BLOOD PRESSURE BUMPED UP TRANSIENTLY. NO OTHER EFFECT NOTED. THE PUMP HISTORY WAS REVIEWED AND CONFIRMED IT WAS SET AT THE APPROPRIATE RATE. THERE WERE NO ADD'L KEY STROKES. THE ASTERISKS (PUMP TUBING) WERE LINED UP APPROPRIATELY IN THE PUMP. THE RN DID NOT USE THE DRUG LIBRARY BUT THE PUMP WAS ACCURATELY SET AT 3.2 ML/HR. DEVICE USAGE PROBABLE: DEVICE MALFUNCTION - THAT IS, THE DEVICE DID NOT DO WHAT IT WAS SUPPOSED TO DO\". , Additional Manufacturer Narrative:(B)(4). B BRAUN (B)(4) IS SUBMITTING A SINGLE REPORT ON BEHALF OF B BRAUN (B)(4) (THE MFR), AND B BRAUN (B)(4) (THE IMPORTER). THIS REPORT HAS BEEN IDENTIFIED AS B BRAUN (B)(4). THE ACTUAL DEVICE INVOLVED IN THE EVENT HAS NOT YET BEEN RETURNED TO THE MFR. THE REPORTING FACILITY HAS INDICATED THAT THEY ARE UNSURE IF THEY WILL RETURN THE PUMP FOR INVESTIGATION. AS A RESULT, TO DATE THE PUMP OR PUMP LOGS HAVE NOT BEEN RECEIVED; THEREFORE, THE EXACT CAUSE OF THE REPORTED INCIDENT COULD NOT BE DETERMINED. WITHOUT HAVING THE ACTUAL PUMP RETURNED, A THOROUGH INVESTIGATION COULD NOT BE PERFORMED. NO SPECIFIC CONCLUSIONS CAN BE DRAWN. ALL AVAILABLE INFO HAS BEEN FORWARDED TO THE DEVICE MFR. IF THE PUMP OR LOGS ARE RETURNED FOR EVAL AND/OR ADD'L PERTINENT INFO BECOMES AVAILABLE, A F/U REPORT WILL BE FILED. THE SOFTWARE VERSION ON THIS PUMP IS G03. , ",
    "analysis_timestamp": "2025-10-07T10:44:13.736763"
  },
  {
    "device_malfunction_identified": true,
    "malfunction_type": "Pump malfunction leading to medication delivery error",
    "caused_cardiac_arrest": false,
    "contributed_to_death": false,
    "life_threatening": true,
    "medication_affected": "Micafungin",
    "timeline_critical": true,
    "severity_score": 8,
    "key_evidence": "RN noted extremely fast flow of fluid in the chamber when connecting Micafungin, multiple attempts to reset the pump were required, ongoing concerns about potential patient harm",
    "reasoning": "The incident report describes a series of events where the infusion pump, Infusomat Space, malfunctioned during the administration of Micafungin. The pump was unable to deliver the medication at the prescribed rate, leading to a potentially life-threatening situation. The rapid flow of medication could have resulted in medication overdose or underdose, both of which can have serious consequences for the patient. The fact that the manufacturer was unable to determine the cause of several pump malfunctions and that hospital concerns about patient harm were raised further support the presence of a device malfunction.",
    "device_failure_mode": "The pump failed to accurately control the flow rate of the medication, resulting in an extremely fast delivery of Micafungin when connected, despite multiple attempts to reset the pump.",
    "patient_outcome": "The patient did not experience cardiac arrest or death directly attributed to the device malfunction in this specific report, but the incident posed a significant life-threatening risk due to the potential for medication errors.",
    "report_number": "2235260",
    "event_date": "08-19-2011",
    "device_name": "INFUSOMAT SPACE",
    "original_event_text": "Description of Event or Problem:THE PATIENT WAS RECEIVED FROM ANOTHER DEPARTMENT AFTER BP AND LEVEL OF CONSCIOUSNESS DECREASED TO CARDIAC SURGERY INTENSIVE CARE UNIT (CSICU) AT 0520. STARTED ON LEVOPHED TO MAINTAIN BP. MD PLACED AN ORDER FOR MICAFUNGIN EVERYDAY. RN BEGAN TO HANG MICAFUNGIN (100MG/100ML NS). THE PUMP WAS ON STANDBY WITH A 1000 ML NORMAL SALINE (NS)BAG CONNECTED TO A PRIMARY IV TUBING WHICH WAS ALREADY LOADED IN THE PUMP FROM THE OTHER DEPARTMENT. THE NS BAG HAD APPROX. 150-200 ML LEFT. RN DISCONNECTED NS BAG FROM THE SECONDARY TUBING CONNECTED TO THE PRIMARY TUBING AND CONNECTED 100 ML MICAFUNGIN. TURNED THE PUMP ON - WAS PREVIOUSLY SET ON 1000 ML/HR (PROBABLY FROM A FLUID BOLUS ON THE OTHER DEPARTMENT). RN CHANGED THE RATE TO PRESCRIBED 100 ML/HR AND NOTED THAT THE DRIP CHAMBER OF THE MICAFUNGIN WAS RUNNING VERY FAST SO IMMEDIATELY GRABBED THE SECONDARY TUBING ROLLER CLAMP AND SHUT IT OFF. TOOK THE PRIMARY TUBING OUT OF THE PUMP AND RELOADED IT INTO A NEW PUMP AND AFTER THE DOOR CLOSED, NOTED EXTREMELY FAST FLOW OF FLUID IN THE CHAMBER AGAIN. CHANGED THE PRIMARY TUBING AND RE-SET THE PUMP AGAIN AND THE PUMP STARTED TO DELIVER THE CORRECT AMOUNT.====================== MANUFACTURER RESPONSE FOR INFUSION PUMP, INFUSOMAT SPACE (PER SITE REPORTER)======================ON-GOING DISCUSSION WITH B. BRAUN MANAGEMENT/REPRESENTATIVES REGARDING THE CONTINUED MALFUNCTIONING OF PUMPS AND HOSPITAL CONCERNS ABOUT POTENTIAL FOR PATIENT HARM. B. BRAUN CONDUCTED AN ON-SITE CLINICAL ASSESSMENT AND PREVENTATIVE MAINTENANCE ON ALL PUMPS. THEY REPORTED THAT THEY HAVE NOT BEEN ABLE TO DETERMINE THE CAUSE OF 3 OUT 5 OF THE ORIGINAL REPORTS. 2 WERE DETERMINED TO BE USER ERROR. THEY HAVE NOT HAD TIME TO DATE TO TEST THE LATEST 2 MALFUNCTIONS REPORTED. AFTER THIS EVENT, B. BRAUN PICKED UP 7 DIFFERENT TUBING LOT%23S (0061161747, 0061161768, 0061153063, 0061153041, 0061153045, 0061129418, 0061091936) AND REPLACED THEM WITH NEW TUBING. , ",
    "analysis_timestamp": "2025-10-07T10:44:20.115349"
  }
]